<?xml version="1.0" encoding="UTF-8"?>
<gbXML temperatureUnit="F" lengthUnit="Feet" areaUnit="SquareFeet" volumeUnit="CubicFeet" useSIUnitsForResults="false" version="7.03" xmlns="http://www.gbxml.org/schema">
  <Campus id="aim0002">
    <Location>
      <StationId IDType="WMO">53159_2004</StationId>
      <ZipcodeOrPostalCode>00000</ZipcodeOrPostalCode>
      <Longitude>-71.0567398</Longitude>
      <Latitude>42.3586617</Latitude>
      <Elevation>16</Elevation>
      <CADModelAzimuth>0</CADModelAzimuth>
      <Name>Boston, MA</Name>
    </Location>
    <Building buildingType="Office" id="aim0013">
      <StreetAddress>Boston, MA</StreetAddress>
      <Area>7247.5</Area>
      <Space spaceType="ClassroomOrLectureOrTraining" zoneIdRef="aim0964" lightScheduleIdRef="aim0134" equipmentScheduleIdRef="aim0134" peopleScheduleIdRef="aim0140" conditionType="HeatedAndCooled" buildingStoreyIdRef="aim0114" id="aim0116">
        <PeopleNumber unit="NumberOfPeople">72</PeopleNumber>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Total">240</PeopleHeatGain>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Latent">120</PeopleHeatGain>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Sensible">120</PeopleHeatGain>
        <LightPowerPerArea unit="WattPerSquareFoot">1.999</LightPowerPerArea>
        <EquipPowerPerArea unit="WattPerSquareFoot">2</EquipPowerPerArea>
        <AirChangesPerHour>0</AirChangesPerHour>
        <Area>1798</Area>
        <Volume>17213.0815082</Volume>
        <ShellGeometry id="aim1011">
          <ClosedShell>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </ClosedShell>
        </ShellGeometry>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0171">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0336">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0574">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0612">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0762">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0873">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <Name>1 Space</Name>
        <Description>Classroom/Lecture/Training</Description>
        <CADObjectId>281348</CADObjectId>
        <AnalysisParameter parameterType="xs:string">
          <Name>OAFlowMethod</Name>
          <ParameterValue>SumPeopleAndArea</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFMPerSquareFoot">
          <Name>OAFlowPerArea</Name>
          <ParameterValue>0.060000000000000005</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFM">
          <Name>OAFlowPerPerson</Name>
          <ParameterValue>7.5</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFM">
          <Name>OAFlowPerSpace</Name>
          <ParameterValue>626.0799999999998</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFMPerSquareFoot">
          <Name>InfiltrationFlowPerArea</Name>
          <ParameterValue>0.038000001</ParameterValue>
        </AnalysisParameter>
      </Space>
      <Space zoneIdRef="aim0969" lightScheduleIdRef="aim0198" equipmentScheduleIdRef="aim0198" peopleScheduleIdRef="aim0204" buildingStoreyIdRef="aim0114" id="aim0180">
        <PeopleNumber unit="NumberOfPeople">7</PeopleNumber>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Total">450</PeopleHeatGain>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Latent">200</PeopleHeatGain>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Sensible">250</PeopleHeatGain>
        <LightPowerPerArea unit="WattPerSquareFoot">1</LightPowerPerArea>
        <EquipPowerPerArea unit="WattPerSquareFoot">1.3</EquipPowerPerArea>
        <AirChangesPerHour>0</AirChangesPerHour>
        <Area>1972</Area>
        <Volume>18930.7289768</Volume>
        <ShellGeometry id="aim1043">
          <ClosedShell>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </ClosedShell>
        </ShellGeometry>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0235">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0462">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0574">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0650">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0688">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-10.8234523</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0947">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>-11.1567856</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <Name>1-1 Analytical Space</Name>
        <CADObjectId>281350</CADObjectId>
        <AnalysisParameter parameterType="xs:string">
          <Name>OAFlowMethod</Name>
          <ParameterValue>SumPeopleAndArea</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFMPerSquareFoot">
          <Name>OAFlowPerArea</Name>
          <ParameterValue>0.060000000000000005</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFM">
          <Name>OAFlowPerPerson</Name>
          <ParameterValue>5</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFM">
          <Name>OAFlowPerSpace</Name>
          <ParameterValue>150.38083910399848</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFMPerSquareFoot">
          <Name>InfiltrationFlowPerArea</Name>
          <ParameterValue>0.038000001</ParameterValue>
        </AnalysisParameter>
      </Space>
      <Space spaceType="DiningArea" zoneIdRef="aim0974" lightScheduleIdRef="aim0262" equipmentScheduleIdRef="aim0262" peopleScheduleIdRef="aim0268" conditionType="HeatedAndCooled" buildingStoreyIdRef="aim0114" id="aim0244">
        <PeopleNumber unit="NumberOfPeople">108</PeopleNumber>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Total">550</PeopleHeatGain>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Latent">275</PeopleHeatGain>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Sensible">275</PeopleHeatGain>
        <LightPowerPerArea unit="WattPerSquareFoot">0.9</LightPowerPerArea>
        <EquipPowerPerArea unit="WattPerSquareFoot">0.54</EquipPowerPerArea>
        <AirChangesPerHour>0</AirChangesPerHour>
        <Area>1658.5</Area>
        <Volume>15841.7468213</Volume>
        <ShellGeometry id="aim1075">
          <ClosedShell>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.009881</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.009881</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </ClosedShell>
        </ShellGeometry>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0299">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0425">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0536">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.009881</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.009881</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0612">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0799">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0836">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>34.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <Name>2 Space</Name>
        <Description>Dining Area</Description>
        <CADObjectId>281352</CADObjectId>
        <AnalysisParameter parameterType="xs:string">
          <Name>OAFlowMethod</Name>
          <ParameterValue>SumPeopleAndArea</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFMPerSquareFoot">
          <Name>OAFlowPerArea</Name>
          <ParameterValue>0.18</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFM">
          <Name>OAFlowPerPerson</Name>
          <ParameterValue>7.5</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFM">
          <Name>OAFlowPerSpace</Name>
          <ParameterValue>1070.1290818399998</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFMPerSquareFoot">
          <Name>InfiltrationFlowPerArea</Name>
          <ParameterValue>0.038000001</ParameterValue>
        </AnalysisParameter>
      </Space>
      <Space zoneIdRef="aim0980" lightScheduleIdRef="aim0198" equipmentScheduleIdRef="aim0198" peopleScheduleIdRef="aim0204" conditionType="HeatedAndCooled" buildingStoreyIdRef="aim0114" id="aim0345">
        <PeopleNumber unit="NumberOfPeople">6</PeopleNumber>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Total">450</PeopleHeatGain>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Latent">200</PeopleHeatGain>
        <PeopleHeatGain unit="BtuPerHourPerson" heatGainType="Sensible">250</PeopleHeatGain>
        <LightPowerPerArea unit="WattPerSquareFoot">1</LightPowerPerArea>
        <EquipPowerPerArea unit="WattPerSquareFoot">1.3</EquipPowerPerArea>
        <AirChangesPerHour>0</AirChangesPerHour>
        <Area>1819</Area>
        <Volume>17442.4146154</Volume>
        <ShellGeometry id="aim1107">
          <ClosedShell>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.009881</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.009881</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </ClosedShell>
        </ShellGeometry>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0388">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0499">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0536">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.009881</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.009881</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0650">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0725">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>11</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <SpaceBoundary isSecondLevelBoundary="false" surfaceIdRef="aim0910">
          <PlanarGeometry>
            <PolyLoop>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>46.8432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>3.0829617</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
              <CartesianPoint>
                <Coordinate>100.3432144</Coordinate>
                <Coordinate>-30.9170383</Coordinate>
                <Coordinate>0</Coordinate>
              </CartesianPoint>
            </PolyLoop>
          </PlanarGeometry>
        </SpaceBoundary>
        <Name>3 Space</Name>
        <Description>&lt;Building&gt;</Description>
        <CADObjectId>281355</CADObjectId>
        <AnalysisParameter parameterType="xs:string">
          <Name>OAFlowMethod</Name>
          <ParameterValue>SumPeopleAndArea</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFMPerSquareFoot">
          <Name>OAFlowPerArea</Name>
          <ParameterValue>0.060000000000000005</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFM">
          <Name>OAFlowPerPerson</Name>
          <ParameterValue>5</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFM">
          <Name>OAFlowPerSpace</Name>
          <ParameterValue>134.29886746666529</ParameterValue>
        </AnalysisParameter>
        <AnalysisParameter parameterType="xs:decimal" unit="CFMPerSquareFoot">
          <Name>InfiltrationFlowPerArea</Name>
          <ParameterValue>0.038000001</ParameterValue>
        </AnalysisParameter>
      </Space>
      <BuildingStorey id="aim0114">
        <Level>0</Level>
        <Name>Level 1</Name>
      </BuildingStorey>
      <Name>Project Name</Name>
    </Building>
    <Surface surfaceType="ExteriorWall" constructionIdRef="aim0014" exposedToSun="true" id="aim0171">
      <AdjacentSpaceId spaceIdRef="aim0116" surfaceType="ExteriorWall" />
      <RectangularGeometry id="aim1115">
        <Azimuth>270</Azimuth>
        <CartesianPoint>
          <Coordinate>-11.1567856</Coordinate>
          <Coordinate>18.5829617</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>31</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [277713]</CADObjectId>
      <Name>W-1-E-W-2</Name>
    </Surface>
    <Surface surfaceType="ExteriorWall" constructionIdRef="aim0014" exposedToSun="true" id="aim0235">
      <AdjacentSpaceId spaceIdRef="aim0180" surfaceType="ExteriorWall" />
      <RectangularGeometry id="aim1124">
        <Azimuth>270</Azimuth>
        <CartesianPoint>
          <Coordinate>-11.1567856</Coordinate>
          <Coordinate>-13.9170383</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>34</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [277713]</CADObjectId>
      <Name>W-1-1-E-W-1</Name>
    </Surface>
    <Surface surfaceType="ExteriorWall" constructionIdRef="aim0014" exposedToSun="true" id="aim0299">
      <AdjacentSpaceId spaceIdRef="aim0244" surfaceType="ExteriorWall" />
      <RectangularGeometry id="aim1133">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>73.5932144</Coordinate>
          <Coordinate>34.0829617</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>53.5</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [277760]</CADObjectId>
      <Name>N-2-E-W-4</Name>
    </Surface>
    <Surface surfaceType="ExteriorWall" constructionIdRef="aim0014" exposedToSun="true" id="aim0336">
      <AdjacentSpaceId spaceIdRef="aim0116" surfaceType="ExteriorWall" />
      <RectangularGeometry id="aim1142">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>17.8432144</Coordinate>
          <Coordinate>34.0829617</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>58</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [277760]</CADObjectId>
      <Name>N-1-E-W-3</Name>
    </Surface>
    <Surface surfaceType="ExteriorWall" constructionIdRef="aim0014" exposedToSun="true" id="aim0388">
      <AdjacentSpaceId spaceIdRef="aim0345" surfaceType="ExteriorWall" />
      <RectangularGeometry id="aim1151">
        <Azimuth>90</Azimuth>
        <CartesianPoint>
          <Coordinate>100.3432144</Coordinate>
          <Coordinate>-13.9170383</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>34</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [277814]</CADObjectId>
      <Name>E-3-E-W-5</Name>
    </Surface>
    <Surface surfaceType="ExteriorWall" constructionIdRef="aim0014" exposedToSun="true" id="aim0425">
      <AdjacentSpaceId spaceIdRef="aim0244" surfaceType="ExteriorWall" />
      <RectangularGeometry id="aim1160">
        <Azimuth>90</Azimuth>
        <CartesianPoint>
          <Coordinate>100.3432144</Coordinate>
          <Coordinate>18.5829617</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>31</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [277814]</CADObjectId>
      <Name>E-2-E-W-6</Name>
    </Surface>
    <Surface surfaceType="ExteriorWall" constructionIdRef="aim0014" exposedToSun="true" id="aim0462">
      <AdjacentSpaceId spaceIdRef="aim0180" surfaceType="ExteriorWall" />
      <RectangularGeometry id="aim1169">
        <Azimuth>180</Azimuth>
        <CartesianPoint>
          <Coordinate>18.009881</Coordinate>
          <Coordinate>-30.9170383</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>57.6666667</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>-10.8234523</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-10.8234523</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [277874]</CADObjectId>
      <Name>S-1-1-E-W-7</Name>
    </Surface>
    <Surface surfaceType="ExteriorWall" constructionIdRef="aim0014" exposedToSun="true" id="aim0499">
      <AdjacentSpaceId spaceIdRef="aim0345" surfaceType="ExteriorWall" />
      <RectangularGeometry id="aim1178">
        <Azimuth>180</Azimuth>
        <CartesianPoint>
          <Coordinate>73.5932144</Coordinate>
          <Coordinate>-30.9170383</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>53.5</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [277874]</CADObjectId>
      <Name>S-3-E-W-8</Name>
    </Surface>
    <Surface surfaceType="InteriorWall" constructionIdRef="aim0052" id="aim0536">
      <AdjacentSpaceId spaceIdRef="aim0345" surfaceType="InteriorWall" />
      <AdjacentSpaceId spaceIdRef="aim0244" surfaceType="InteriorWall" />
      <RectangularGeometry id="aim1187">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>73.4265477</Coordinate>
          <Coordinate>3.0829617</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>53.1666667</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.009881</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.009881</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [277986]</CADObjectId>
      <Name>N-3-2-I-W-10</Name>
    </Surface>
    <Surface surfaceType="InteriorWall" constructionIdRef="aim0052" id="aim0574">
      <AdjacentSpaceId spaceIdRef="aim0180" surfaceType="InteriorWall" />
      <AdjacentSpaceId spaceIdRef="aim0116" surfaceType="InteriorWall" />
      <RectangularGeometry id="aim1196">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>17.8432144</Coordinate>
          <Coordinate>3.0829617</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>58</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [277986]</CADObjectId>
      <Name>N-1-1-1-I-W-9</Name>
    </Surface>
    <Surface surfaceType="InteriorWall" constructionIdRef="aim0052" id="aim0612">
      <AdjacentSpaceId spaceIdRef="aim0244" surfaceType="InteriorWall" />
      <AdjacentSpaceId spaceIdRef="aim0116" surfaceType="InteriorWall" />
      <RectangularGeometry id="aim1205">
        <Azimuth>270</Azimuth>
        <CartesianPoint>
          <Coordinate>46.8432144</Coordinate>
          <Coordinate>18.5829617</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>31</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [278048]</CADObjectId>
      <Name>W-2-1-I-W-12</Name>
    </Surface>
    <Surface surfaceType="InteriorWall" constructionIdRef="aim0052" id="aim0650">
      <AdjacentSpaceId spaceIdRef="aim0345" surfaceType="InteriorWall" />
      <AdjacentSpaceId spaceIdRef="aim0180" surfaceType="InteriorWall" />
      <RectangularGeometry id="aim1214">
        <Azimuth>270</Azimuth>
        <CartesianPoint>
          <Coordinate>46.8432144</Coordinate>
          <Coordinate>-13.9170383</Coordinate>
          <Coordinate>5.5</Coordinate>
        </CartesianPoint>
        <Tilt>90</Tilt>
        <Width>34</Width>
        <Height>11</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Wall: Generic - 8" [278048]</CADObjectId>
      <Name>W-3-1-1-I-W-11</Name>
    </Surface>
    <Surface surfaceType="Roof" constructionIdRef="aim0064" exposedToSun="true" id="aim0688">
      <AdjacentSpaceId spaceIdRef="aim0180" surfaceType="Roof" />
      <RectangularGeometry id="aim1223">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>18.009881</Coordinate>
          <Coordinate>-13.9170383</Coordinate>
          <Coordinate>11</Coordinate>
        </CartesianPoint>
        <Tilt>0</Tilt>
        <Width>57.6666667</Width>
        <Height>34</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>-10.8234523</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-10.8234523</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Roof: Generic - 12" [278063]</CADObjectId>
      <Name>T-1-1-E-R-13</Name>
    </Surface>
    <Surface surfaceType="Roof" constructionIdRef="aim0064" exposedToSun="true" id="aim0725">
      <AdjacentSpaceId spaceIdRef="aim0345" surfaceType="Roof" />
      <RectangularGeometry id="aim1232">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>73.5932144</Coordinate>
          <Coordinate>-13.9170383</Coordinate>
          <Coordinate>11</Coordinate>
        </CartesianPoint>
        <Tilt>0</Tilt>
        <Width>53.5</Width>
        <Height>34</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Roof: Generic - 12" [278063]</CADObjectId>
      <Name>T-3-E-R-15</Name>
    </Surface>
    <Surface surfaceType="Roof" constructionIdRef="aim0064" exposedToSun="true" id="aim0762">
      <AdjacentSpaceId spaceIdRef="aim0116" surfaceType="Roof" />
      <RectangularGeometry id="aim1241">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>18.009881</Coordinate>
          <Coordinate>18.5829617</Coordinate>
          <Coordinate>11</Coordinate>
        </CartesianPoint>
        <Tilt>0</Tilt>
        <Width>57.6666667</Width>
        <Height>31</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>-10.8234523</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-10.8234523</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Roof: Generic - 12" [278063]</CADObjectId>
      <Name>T-1-E-R-14</Name>
    </Surface>
    <Surface surfaceType="Roof" constructionIdRef="aim0064" exposedToSun="true" id="aim0799">
      <AdjacentSpaceId spaceIdRef="aim0244" surfaceType="Roof" />
      <RectangularGeometry id="aim1250">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>73.5932144</Coordinate>
          <Coordinate>18.5829617</Coordinate>
          <Coordinate>11</Coordinate>
        </CartesianPoint>
        <Tilt>0</Tilt>
        <Width>53.5</Width>
        <Height>31</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>11</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Basic Roof: Generic - 12" [278063]</CADObjectId>
      <Name>T-2-E-R-16</Name>
    </Surface>
    <Surface surfaceType="SlabOnGrade" constructionIdRef="aim0087" id="aim0836">
      <AdjacentSpaceId spaceIdRef="aim0244" surfaceType="SlabOnGrade" />
      <RectangularGeometry id="aim1259">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>73.5932144</Coordinate>
          <Coordinate>18.5829617</Coordinate>
          <Coordinate>0</Coordinate>
        </CartesianPoint>
        <Tilt>180</Tilt>
        <Width>53.5</Width>
        <Height>31</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Floor: Concrete Slab - 6" [278081]</CADObjectId>
      <Name>B-2-E-F-20</Name>
    </Surface>
    <Surface surfaceType="SlabOnGrade" constructionIdRef="aim0087" id="aim0873">
      <AdjacentSpaceId spaceIdRef="aim0116" surfaceType="SlabOnGrade" />
      <RectangularGeometry id="aim1268">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>17.8432144</Coordinate>
          <Coordinate>18.5829617</Coordinate>
          <Coordinate>0</Coordinate>
        </CartesianPoint>
        <Tilt>180</Tilt>
        <Width>58</Width>
        <Height>31</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>34.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Floor: Concrete Slab - 6" [278081]</CADObjectId>
      <Name>B-1-E-F-18</Name>
    </Surface>
    <Surface surfaceType="SlabOnGrade" constructionIdRef="aim0087" id="aim0910">
      <AdjacentSpaceId spaceIdRef="aim0345" surfaceType="SlabOnGrade" />
      <RectangularGeometry id="aim1277">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>73.5932144</Coordinate>
          <Coordinate>-13.9170383</Coordinate>
          <Coordinate>0</Coordinate>
        </CartesianPoint>
        <Tilt>180</Tilt>
        <Width>53.5</Width>
        <Height>34</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>100.3432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Floor: Concrete Slab - 6" [278081]</CADObjectId>
      <Name>B-3-E-F-19</Name>
    </Surface>
    <Surface surfaceType="SlabOnGrade" constructionIdRef="aim0087" id="aim0947">
      <AdjacentSpaceId spaceIdRef="aim0180" surfaceType="SlabOnGrade" />
      <RectangularGeometry id="aim1286">
        <Azimuth>0</Azimuth>
        <CartesianPoint>
          <Coordinate>17.8432144</Coordinate>
          <Coordinate>-13.9170383</Coordinate>
          <Coordinate>0</Coordinate>
        </CartesianPoint>
        <Tilt>180</Tilt>
        <Width>58</Width>
        <Height>34</Height>
      </RectangularGeometry>
      <PlanarGeometry>
        <PolyLoop>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>-11.1567856</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>3.0829617</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
          <CartesianPoint>
            <Coordinate>46.8432144</Coordinate>
            <Coordinate>-30.9170383</Coordinate>
            <Coordinate>0</Coordinate>
          </CartesianPoint>
        </PolyLoop>
      </PlanarGeometry>
      <CADObjectId>Floor: Concrete Slab - 6" [278081]</CADObjectId>
      <Name>B-1-1-E-F-17</Name>
    </Surface>
    <DaylightSavings>false</DaylightSavings>
  </Campus>
  <Construction constructionIsSchematic="true" id="aim0014">
    <U-value unit="WPerSquareMeterK">0.486858</U-value>
    <Absorptance unit="Fraction" type="ExtIR">0.7</Absorptance>
    <Roughness value="Rough" />
    <LayerId layerIdRef="aim0018" />
    <Name>R-13 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R13 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
  </Construction>
  <Construction constructionIsSchematic="true" id="aim0052">
    <U-value unit="WPerSquareMeterK">3.253685</U-value>
    <Absorptance unit="Fraction" type="ExtIR">0.7</Absorptance>
    <Roughness value="Rough" />
    <LayerId layerIdRef="aim0056" />
    <Name>R-0 metal frame wall</Name>
    <Description>R0 16 in (400 mm) on center metal framed wall, typical for interior walls [Source: GBS] </Description>
  </Construction>
  <Construction constructionIsSchematic="true" id="aim0064">
    <U-value unit="WPerSquareMeterK">0.256208</U-value>
    <Absorptance unit="Fraction" type="ExtIR">0.3</Absorptance>
    <Roughness value="Rough" />
    <LayerId layerIdRef="aim0068" />
    <Name>R-20 over roof deck - cool roof</Name>
    <Description>ASHRAE 90.1 compliant continuous R20 insulation over roof deck-Cool roof [Source: CIBSE] </Description>
  </Construction>
  <Construction constructionIsSchematic="true" id="aim0087">
    <U-value unit="WPerSquareMeterK">0.1688</U-value>
    <Roughness value="MediumSmooth" />
    <LayerId layerIdRef="aim0090" />
    <Name>Slab edge uninsulated</Name>
    <Description>Slab edge uninsulated [Source: GBS] </Description>
  </Construction>
  <Layer id="aim0018">
    <MaterialId materialIdRef="aim0019" />
    <MaterialId materialIdRef="aim0026" />
    <MaterialId materialIdRef="aim0030" />
    <MaterialId materialIdRef="aim0037" />
    <MaterialId materialIdRef="aim0044" />
  </Layer>
  <Layer id="aim0056">
    <MaterialId materialIdRef="aim0044" />
    <MaterialId materialIdRef="aim0058" />
    <MaterialId materialIdRef="aim0044" />
  </Layer>
  <Layer id="aim0068">
    <MaterialId materialIdRef="aim0069" />
    <MaterialId materialIdRef="aim0026" />
    <MaterialId materialIdRef="aim0077" />
    <MaterialId materialIdRef="aim0077" />
    <MaterialId materialIdRef="aim0030" />
  </Layer>
  <Layer id="aim0090">
    <MaterialId materialIdRef="aim0091" />
    <MaterialId materialIdRef="aim0095" />
    <MaterialId materialIdRef="aim0102" />
    <MaterialId materialIdRef="aim0109" />
  </Layer>
  <Material id="aim0019">
    <Name>Wood shingle  (WS01)</Name>
    <Description>For walls</Description>
    <R-value unit="SquareMeterKPerW">0.15392</R-value>
    <Thickness unit="Meters">0.017769</Thickness>
    <Conductivity unit="WPerMeterK">0.11544</Conductivity>
    <Density unit="KgPerCubicM">512.64</Density>
    <SpecificHeat unit="JPerKgK">1256.04</SpecificHeat>
  </Material>
  <Material id="aim0026">
    <Name>Bldg paper felt  (BP01)</Name>
    <Description>Permeable felt</Description>
    <R-value unit="SquareMeterKPerW">0.01057</R-value>
    <Thickness unit="Meters">0</Thickness>
  </Material>
  <Material id="aim0030">
    <Name>Wood Sft 3/4 in  (WD01)</Name>
    <Description>Wood Sft 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.16501</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.11544</Conductivity>
    <Density unit="KgPerCubicM">512.64</Density>
    <SpecificHeat unit="JPerKgK">1381.644</SpecificHeat>
  </Material>
  <Material id="aim0037">
    <Name>Minwool batt R13 w/ 2x4 frame</Name>
    <Description>Batt, R-13 including framing factor</Description>
    <R-value unit="SquareMeterKPerW">1.63172</R-value>
    <Thickness unit="Meters">0.1016</Thickness>
    <Conductivity unit="WPerMeterK">0.06227</Conductivity>
    <Density unit="KgPerCubicM">129.9</Density>
    <SpecificHeat unit="JPerKgK">962.3</SpecificHeat>
  </Material>
  <Material id="aim0044">
    <Name>GypBd 5/8 in  (GP02)</Name>
    <Description>GypBd 5/8 in (1.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.09908</R-value>
    <Thickness unit="Meters">0.015879</Thickness>
    <Conductivity unit="WPerMeterK">0.160266</Conductivity>
    <Density unit="KgPerCubicM">801</Density>
    <SpecificHeat unit="JPerKgK">837.36</SpecificHeat>
  </Material>
  <Material id="aim0058">
    <Name>Air space</Name>
    <Description>Air space proxy for air wall or no construction</Description>
    <R-value unit="SquareMeterKPerW">0.10919</R-value>
    <Thickness unit="Meters">0</Thickness>
  </Material>
  <Material id="aim0069">
    <Name>Blt-Up roof 3/8 in  (BR01)</Name>
    <Description>Blt-Up roof 3/8 in (1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.0587</R-value>
    <Thickness unit="Meters">0.00954</Thickness>
    <Conductivity unit="WPerMeterK">0.162516</Conductivity>
    <Density unit="KgPerCubicM">1121.4</Density>
    <SpecificHeat unit="JPerKgK">1465.38</SpecificHeat>
  </Material>
  <Material id="aim0077">
    <Name>MinBd 3 in R-10.4  (IN24)</Name>
    <Description>R-10.4 MinBd 3 in (7.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.83437</R-value>
    <Thickness unit="Meters">0.076196</Thickness>
    <Conductivity unit="WPerMeterK">0.041538</Conductivity>
    <Density unit="KgPerCubicM">240.3</Density>
    <SpecificHeat unit="JPerKgK">711.756</SpecificHeat>
  </Material>
  <Material id="aim0091">
    <Name>UG surface fictitious insulation</Name>
    <Description>Fictitious insulation place holder</Description>
    <R-value unit="SquareMeterKPerW">5.28331</R-value>
    <Thickness unit="Meters">0</Thickness>
  </Material>
  <Material id="aim0095">
    <Name>Soil 8 in</Name>
    <Description>Soil 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.11799</R-value>
    <Thickness unit="Meters">0.204206</Thickness>
    <Conductivity unit="WPerMeterK">1.730735</Conductivity>
    <Density unit="KgPerCubicM">1842.3</Density>
    <SpecificHeat unit="JPerKgK">837.36</SpecificHeat>
  </Material>
  <Material id="aim0102">
    <Name>Conc heavyweight 140lb 8 in  (CC05)</Name>
    <Description>Conc heavyweight 140lb 8 in (20.3cm)</Description>
    <R-value unit="SquareMeterKPerW">0.15497</R-value>
    <Thickness unit="Meters">0.2032</Thickness>
    <Conductivity unit="WPerMeterK">1.311205</Conductivity>
    <Density unit="KgPerCubicM">2242.8</Density>
    <SpecificHeat unit="JPerKgK">837.36</SpecificHeat>
  </Material>
  <Material id="aim0109">
    <Name>Carpet fiber pad  (CP01)</Name>
    <Description>With fibrous pad</Description>
    <R-value unit="SquareMeterKPerW">0.36631</R-value>
    <Thickness unit="Meters">0</Thickness>
  </Material>
  <Schedule type="Fraction" id="aim0134">
    <YearSchedule id="aim0135">
      <BeginDate>2023-01-01</BeginDate>
      <EndDate>2023-12-31</EndDate>
      <WeekScheduleId weekScheduleIdRef="aim0132" />
    </YearSchedule>
    <Name>School Lighting - 7 AM to 9 PM</Name>
  </Schedule>
  <Schedule type="Fraction" id="aim0140">
    <YearSchedule id="aim0141">
      <BeginDate>2023-01-01</BeginDate>
      <EndDate>2023-12-31</EndDate>
      <WeekScheduleId weekScheduleIdRef="aim0138" />
    </YearSchedule>
    <Name>School Occupancy - 8am to 9pm</Name>
  </Schedule>
  <Schedule type="Fraction" id="aim0198">
    <YearSchedule id="aim0199">
      <BeginDate>2023-01-01</BeginDate>
      <EndDate>2023-12-31</EndDate>
      <WeekScheduleId weekScheduleIdRef="aim0196" />
    </YearSchedule>
    <Name>Office Lighting - 6 AM to 11 PM</Name>
  </Schedule>
  <Schedule type="Fraction" id="aim0204">
    <YearSchedule id="aim0205">
      <BeginDate>2023-01-01</BeginDate>
      <EndDate>2023-12-31</EndDate>
      <WeekScheduleId weekScheduleIdRef="aim0202" />
    </YearSchedule>
    <Name>Common Office Occupancy - 8 AM to 5 PM</Name>
  </Schedule>
  <Schedule type="Fraction" id="aim0262">
    <YearSchedule id="aim0263">
      <BeginDate>2023-01-01</BeginDate>
      <EndDate>2023-12-31</EndDate>
      <WeekScheduleId weekScheduleIdRef="aim0260" />
    </YearSchedule>
    <Name>Retail Lighting - 7 AM to 8 PM</Name>
  </Schedule>
  <Schedule type="Fraction" id="aim0268">
    <YearSchedule id="aim0269">
      <BeginDate>2023-01-01</BeginDate>
      <EndDate>2023-12-31</EndDate>
      <WeekScheduleId weekScheduleIdRef="aim0266" />
    </YearSchedule>
    <Name>Restaurant Occupancy - Lunch and Dinner</Name>
  </Schedule>
  <WeekSchedule scheduleType="Fraction" id="aim0132">
    <Day dayScheduleIdRef="aim0131" dayType="All" />
    <Name>School Lighting - 7 AM to 9 PM</Name>
  </WeekSchedule>
  <WeekSchedule scheduleType="Fraction" id="aim0138">
    <Day dayScheduleIdRef="aim0137" dayType="All" />
    <Name>School Occupancy - 8am to 9pm</Name>
  </WeekSchedule>
  <WeekSchedule scheduleType="Fraction" id="aim0196">
    <Day dayScheduleIdRef="aim0195" dayType="All" />
    <Name>Office Lighting - 6 AM to 11 PM</Name>
  </WeekSchedule>
  <WeekSchedule scheduleType="Fraction" id="aim0202">
    <Day dayScheduleIdRef="aim0201" dayType="All" />
    <Name>Common Office Occupancy - 8 AM to 5 PM</Name>
  </WeekSchedule>
  <WeekSchedule scheduleType="Fraction" id="aim0260">
    <Day dayScheduleIdRef="aim0259" dayType="All" />
    <Name>Retail Lighting - 7 AM to 8 PM</Name>
  </WeekSchedule>
  <WeekSchedule scheduleType="Fraction" id="aim0266">
    <Day dayScheduleIdRef="aim0265" dayType="All" />
    <Name>Restaurant Occupancy - Lunch and Dinner</Name>
  </WeekSchedule>
  <DaySchedule scheduleType="Fraction" id="aim0131">
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0.3</ScheduleValue>
    <ScheduleValue>0.85</ScheduleValue>
    <ScheduleValue>0.95</ScheduleValue>
    <ScheduleValue>0.95</ScheduleValue>
    <ScheduleValue>0.95</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.7</ScheduleValue>
    <ScheduleValue>0.5</ScheduleValue>
    <ScheduleValue>0.5</ScheduleValue>
    <ScheduleValue>0.35</ScheduleValue>
    <ScheduleValue>0.35</ScheduleValue>
    <ScheduleValue>0.3</ScheduleValue>
    <ScheduleValue>0.3</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <Name>School Lighting - 7 AM to 9 PM</Name>
  </DaySchedule>
  <DaySchedule scheduleType="Fraction" id="aim0137">
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0.05</ScheduleValue>
    <ScheduleValue>0.75</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.45</ScheduleValue>
    <ScheduleValue>0.15</ScheduleValue>
    <ScheduleValue>0.05</ScheduleValue>
    <ScheduleValue>0.15</ScheduleValue>
    <ScheduleValue>0.2</ScheduleValue>
    <ScheduleValue>0.2</ScheduleValue>
    <ScheduleValue>0.1</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <Name>School Occupancy - 8am to 9pm</Name>
  </DaySchedule>
  <DaySchedule scheduleType="Fraction" id="aim0195">
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0.1</ScheduleValue>
    <ScheduleValue>0.3</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.5</ScheduleValue>
    <ScheduleValue>0.3</ScheduleValue>
    <ScheduleValue>0.3</ScheduleValue>
    <ScheduleValue>0.2</ScheduleValue>
    <ScheduleValue>0.2</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <Name>Office Lighting - 6 AM to 11 PM</Name>
  </DaySchedule>
  <DaySchedule scheduleType="Fraction" id="aim0201">
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0.1</ScheduleValue>
    <ScheduleValue>0.2</ScheduleValue>
    <ScheduleValue>0.95</ScheduleValue>
    <ScheduleValue>0.95</ScheduleValue>
    <ScheduleValue>0.45</ScheduleValue>
    <ScheduleValue>0.45</ScheduleValue>
    <ScheduleValue>0.95</ScheduleValue>
    <ScheduleValue>0.95</ScheduleValue>
    <ScheduleValue>0.95</ScheduleValue>
    <ScheduleValue>0.95</ScheduleValue>
    <ScheduleValue>0.95</ScheduleValue>
    <ScheduleValue>0.3</ScheduleValue>
    <ScheduleValue>0.1</ScheduleValue>
    <ScheduleValue>0.1</ScheduleValue>
    <ScheduleValue>0.1</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <Name>Common Office Occupancy - 8 AM to 5 PM</Name>
  </DaySchedule>
  <DaySchedule scheduleType="Fraction" id="aim0259">
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0.2</ScheduleValue>
    <ScheduleValue>0.5</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.9</ScheduleValue>
    <ScheduleValue>0.6</ScheduleValue>
    <ScheduleValue>0.6</ScheduleValue>
    <ScheduleValue>0.5</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <Name>Retail Lighting - 7 AM to 8 PM</Name>
  </DaySchedule>
  <DaySchedule scheduleType="Fraction" id="aim0265">
    <ScheduleValue>0.15</ScheduleValue>
    <ScheduleValue>0.15</ScheduleValue>
    <ScheduleValue>0.05</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0</ScheduleValue>
    <ScheduleValue>0.05</ScheduleValue>
    <ScheduleValue>0.05</ScheduleValue>
    <ScheduleValue>0.05</ScheduleValue>
    <ScheduleValue>0.2</ScheduleValue>
    <ScheduleValue>0.5</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.7</ScheduleValue>
    <ScheduleValue>0.4</ScheduleValue>
    <ScheduleValue>0.2</ScheduleValue>
    <ScheduleValue>0.25</ScheduleValue>
    <ScheduleValue>0.5</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.8</ScheduleValue>
    <ScheduleValue>0.5</ScheduleValue>
    <ScheduleValue>0.35</ScheduleValue>
    <ScheduleValue>0.2</ScheduleValue>
    <Name>Restaurant Occupancy - Lunch and Dinner</Name>
  </DaySchedule>
  <Zone id="aim0964">
    <OAFlowPerArea unit="CFMPerSquareFoot">0.15</OAFlowPerArea>
    <DesignHeatT unit="F">70</DesignHeatT>
    <DesignCoolT unit="F">75</DesignCoolT>
    <DesignHeatRH>0</DesignHeatRH>
    <DesignCoolRH>0.7</DesignCoolRH>
    <ZoneHVACEquipmentId zoneHVACEquipmentIdRef="aim0960" />
    <Name>WC VRF FCU-1</Name>
    <CADObjectId>281395</CADObjectId>
  </Zone>
  <Zone id="aim0969">
    <OAFlowPerArea unit="CFMPerSquareFoot">0.15</OAFlowPerArea>
    <DesignHeatT unit="F">70</DesignHeatT>
    <DesignCoolT unit="F">75</DesignCoolT>
    <DesignHeatRH>0</DesignHeatRH>
    <DesignCoolRH>0.7</DesignCoolRH>
    <ZoneHVACEquipmentId zoneHVACEquipmentIdRef="aim0962" />
    <Name>ACVRF FCU-1</Name>
    <CADObjectId>281396</CADObjectId>
  </Zone>
  <Zone id="aim0974">
    <AirChangesPerHour>0</AirChangesPerHour>
    <OAFlowPerArea unit="CFMPerSquareFoot">0.18</OAFlowPerArea>
    <OAFlowPerPerson unit="CFM">7.5</OAFlowPerPerson>
    <DesignHeatT unit="F">70</DesignHeatT>
    <DesignCoolT unit="F">75</DesignCoolT>
    <DesignHeatRH>0</DesignHeatRH>
    <DesignCoolRH>0.7</DesignCoolRH>
    <Name>2 Space</Name>
    <CADObjectId>281352</CADObjectId>
  </Zone>
  <Zone id="aim0980">
    <AirChangesPerHour>0</AirChangesPerHour>
    <OAFlowPerArea unit="CFMPerSquareFoot">0.06</OAFlowPerArea>
    <OAFlowPerPerson unit="CFM">5</OAFlowPerPerson>
    <DesignHeatT unit="F">70</DesignHeatT>
    <DesignCoolT unit="F">75</DesignCoolT>
    <DesignHeatRH>0</DesignHeatRH>
    <DesignCoolRH>0.7</DesignCoolRH>
    <Name>3 Space</Name>
    <CADObjectId>281355</CADObjectId>
  </Zone>
  <DocumentHistory>
    <ProgramInfo id="aim0004">
      <CompanyName>Autodesk, Inc.</CompanyName>
      <ProductName>Autodesk Revit 2025</ProductName>
      <Version>2025.0</Version>
      <Platform>Microsoft Windows 10</Platform>
      <ProjectEntity>
        <URI>file:///</URI>
        <GUID entity="File">216c2a79-8bd0-41d3-b2b0-c866cc761a4e</GUID>
      </ProjectEntity>
    </ProgramInfo>
    <CreatedBy personId="aim0005" programId="aim0004" date="2023-11-01T21:50:16" />
    <PersonInfo id="aim0005" />
  </DocumentHistory>
  <ZoneHVACEquipment zoneHVACEquipmentType="VRFFanCoil" drawVentilation="true" id="aim0960">
    <Name>WC VRF FCU-1</Name>
    <CADObjectId>280066-1</CADObjectId>
    <HydronicLoopId hydronicLoopIdRef="aim0958" hydronicLoopType="VRFLoop" />
  </ZoneHVACEquipment>
  <ZoneHVACEquipment zoneHVACEquipmentType="VRFFanCoil" drawVentilation="true" id="aim0962">
    <Name>ACVRF FCU-1</Name>
    <CADObjectId>280595-1</CADObjectId>
    <HydronicLoopId hydronicLoopIdRef="aim0956" hydronicLoopType="VRFLoop" />
  </ZoneHVACEquipment>
  <HydronicLoop loopType="VRFLoop" fluidType="Refrigerant" chillerType="AirCooled" id="aim0956">
    <Name>AC VRF</Name>
    <CADObjectId>280225</CADObjectId>
  </HydronicLoop>
  <HydronicLoop loopType="CondenserWater" fluidType="Water" id="aim0957">
    <Name>CW Loop</Name>
    <CADObjectId>280798</CADObjectId>
  </HydronicLoop>
  <HydronicLoop loopType="VRFLoop" fluidType="Refrigerant" chillerType="WaterCooled" id="aim0958">
    <Name>WC VRF</Name>
    <CADObjectId>280799</CADObjectId>
    <HydronicLoopId hydronicLoopIdRef="aim0957" hydronicLoopType="CondenserWater" />
  </HydronicLoop>
</gbXML>