
OS:Version,
  {5511f5c8-9cba-4866-ad8e-7b85f35d8021}, !- Handle
  2.7.1;                                  !- Version Identifier

OS:Material,
  {ef0664dc-4c4c-4cc5-ab1e-2d07948eb73f}, !- Handle
  Wood shingle  (WS01),                   !- Name
  MediumRough,                            !- Roughness
  0.017769,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1256.04;                                !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {a82e9935-dc4f-4027-b98f-7d37e1d2aef1}, !- Handle
  Bldg paper felt  (BP01),                !- Name
  Smooth,                                 !- Roughness
  0.01057;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {880f8d97-199d-4270-9a8d-e51ab466dbde}, !- Handle
  Wood Sft 3/4 in  (WD01),                !- Name
  MediumRough,                            !- Roughness
  0.019049,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1381.644;                               !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {4c37a3c6-b85a-4946-b2b5-f060412587b7}, !- Handle
  Minwool batt R13 w/ 2x4 frame,          !- Name
  Smooth,                                 !- Roughness
  1.6255;                                 !- Thermal Resistance {m2-K/W}

OS:Material,
  {fd224cca-a991-4398-a819-f26e10aeeb63}, !- Handle
  GypBd 5/8 in  (GP02),                   !- Name
  MediumRough,                            !- Roughness
  0.015879,                               !- Thickness {m}
  0.160266,                               !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.36;                                 !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {485be1b0-67f6-407c-b80e-043356dc1947}, !- Handle
  Air space,                              !- Name
  Smooth,                                 !- Roughness
  0.10919;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {ac076ff0-ea23-4168-a57d-edec68186f8e}, !- Handle
  Blt-Up roof 3/8 in  (BR01),             !- Name
  MediumRough,                            !- Roughness
  0.00954,                                !- Thickness {m}
  0.162516,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.38;                                !- Specific Heat {J/kg-K}

OS:Material,
  {e0a235dd-20dc-4c8a-8a22-e2a9d7df1d2a}, !- Handle
  MinBd 3 in R-10.4  (IN24),              !- Name
  MediumRough,                            !- Roughness
  0.076196,                               !- Thickness {m}
  0.041538,                               !- Conductivity {W/m-K}
  240.3,                                  !- Density {kg/m3}
  711.756;                                !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {e3ce0d6c-46f7-41d3-81c5-ec1e3882160d}, !- Handle
  UG surface fictitious insulation,       !- Name
  Smooth,                                 !- Roughness
  5.28331;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {6a18d02d-d833-4047-8250-ebdbca6cc72d}, !- Handle
  Soil 8 in,                              !- Name
  MediumRough,                            !- Roughness
  0.204206,                               !- Thickness {m}
  1.730735,                               !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  837.36;                                 !- Specific Heat {J/kg-K}

OS:Material,
  {40eb0f15-6892-4662-8b6f-59513b38c9c9}, !- Handle
  Conc heavyweight 140lb 8 in  (CC05),    !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311205,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.36;                                 !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {7fbdff44-3d3c-4be4-938e-563bab2c9dba}, !- Handle
  Carpet fiber pad  (CP01),               !- Name
  Smooth,                                 !- Roughness
  0.36631;                                !- Thermal Resistance {m2-K/W}

OS:Construction,
  {fad59563-f2be-4566-9c6f-75ad66ca6d94}, !- Handle
  R-13 wood frame wall,                   !- Name
  ,                                       !- Surface Rendering Name
  {ef0664dc-4c4c-4cc5-ab1e-2d07948eb73f}, !- Layer 1
  {a82e9935-dc4f-4027-b98f-7d37e1d2aef1}, !- Layer 2
  {880f8d97-199d-4270-9a8d-e51ab466dbde}, !- Layer 3
  {4c37a3c6-b85a-4946-b2b5-f060412587b7}, !- Layer 4
  {fd224cca-a991-4398-a819-f26e10aeeb63}; !- Layer 5

OS:Construction,
  {458d7a16-8cc2-411d-b0c2-41226a3bc00f}, !- Handle
  R-0 metal frame wall,                   !- Name
  ,                                       !- Surface Rendering Name
  {fd224cca-a991-4398-a819-f26e10aeeb63}, !- Layer 1
  {485be1b0-67f6-407c-b80e-043356dc1947}, !- Layer 2
  {fd224cca-a991-4398-a819-f26e10aeeb63}; !- Layer 3

OS:Construction,
  {97f9197f-a271-4b18-a9a7-05f28a5c67d3}, !- Handle
  R-20 over roof deck - cool roof,        !- Name
  ,                                       !- Surface Rendering Name
  {ac076ff0-ea23-4168-a57d-edec68186f8e}, !- Layer 1
  {a82e9935-dc4f-4027-b98f-7d37e1d2aef1}, !- Layer 2
  {e0a235dd-20dc-4c8a-8a22-e2a9d7df1d2a}, !- Layer 3
  {e0a235dd-20dc-4c8a-8a22-e2a9d7df1d2a}, !- Layer 4
  {880f8d97-199d-4270-9a8d-e51ab466dbde}; !- Layer 5

OS:Construction,
  {5be970bd-675e-4ae4-bb77-7e73b740c269}, !- Handle
  Slab edge uninsulated,                  !- Name
  ,                                       !- Surface Rendering Name
  {e3ce0d6c-46f7-41d3-81c5-ec1e3882160d}, !- Layer 1
  {6a18d02d-d833-4047-8250-ebdbca6cc72d}, !- Layer 2
  {40eb0f15-6892-4662-8b6f-59513b38c9c9}, !- Layer 3
  {7fbdff44-3d3c-4be4-938e-563bab2c9dba}; !- Layer 4

OS:ScheduleTypeLimits,
  {10a97bdd-d178-435b-8e89-5feb539f17d4}, !- Handle
  Fraction,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:YearDescription,
  {4332e873-f95d-4c9d-8314-7d05da60c345}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ThermalZone,
  {83e6254d-5cad-4397-b4af-601e22737279}, !- Handle
  VAV Box Electric-1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  487.420145735823,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6ea30e7-9753-44be-bf96-4e50b65f5afb}, !- Zone Air Inlet Port List
  {138f5211-3249-4527-88d5-9971f3248885}, !- Zone Air Exhaust Port List
  {f24d456c-bd1b-49ab-8a83-cf599eca8caa}, !- Zone Air Node Name
  {ab9bcc68-28b0-49ec-80a5-7258d13ddc38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b49425d-97e7-44a9-92a7-121be09b8947}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c8b55ce-b894-4458-bbf5-1c8de20ad67a}, !- Handle
  {31334e51-037c-4bdc-9cc2-2d7c5d18f999}, !- Name
  {f24d456c-bd1b-49ab-8a83-cf599eca8caa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f24d456c-bd1b-49ab-8a83-cf599eca8caa}, !- Handle
  {82d0b527-278a-4a10-834f-54e7b787ebd1}, !- Name
  {83e6254d-5cad-4397-b4af-601e22737279}, !- Source Object
  11,                                     !- Outlet Port
  {9c8b55ce-b894-4458-bbf5-1c8de20ad67a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6ea30e7-9753-44be-bf96-4e50b65f5afb}, !- Handle
  {6d74c2ba-684f-4d9c-8de3-771971f39622}, !- Name
  {83e6254d-5cad-4397-b4af-601e22737279}, !- HVAC Component
  {0665965d-182e-441c-b44b-8fab4b876054}; !- Port 1

OS:PortList,
  {138f5211-3249-4527-88d5-9971f3248885}, !- Handle
  {115ddc28-deff-4b5e-9794-3e8594690960}, !- Name
  {83e6254d-5cad-4397-b4af-601e22737279}; !- HVAC Component

OS:PortList,
  {ab9bcc68-28b0-49ec-80a5-7258d13ddc38}, !- Handle
  {f07a5bd5-7c48-4469-a5c6-bd73960881bd}, !- Name
  {83e6254d-5cad-4397-b4af-601e22737279}, !- HVAC Component
  {846100fa-1373-4ce9-9610-cfc065f7bc1c}; !- Port 1

OS:Sizing:Zone,
  {ab5873f5-6c57-432f-a2bf-523d523cf8df}, !- Handle
  {83e6254d-5cad-4397-b4af-601e22737279}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {349e0948-e398-4b41-99b9-1e63c8dd2806}, !- Handle
  {2864e82e-9c23-4170-a510-f8a5b65b5c7f}, !- Name
  {83e6254d-5cad-4397-b4af-601e22737279}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e063648-016b-44f4-83a7-66bc7937f7aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {850bbe3d-d097-4ae1-9d55-350304215fb1}, !- Handle
  VAV Box Furnace-1,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  448.588404498816,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c35ff240-86f2-483a-ac8b-cf0c954c59a8}, !- Zone Air Inlet Port List
  {777f7ea6-8f6c-4559-abae-0f7366291a7f}, !- Zone Air Exhaust Port List
  {15de94d8-79e8-4602-b451-36ac265d5c9f}, !- Zone Air Node Name
  {abf1eeb0-b71b-49aa-a042-c0861c29e1ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9216ca3-567c-4596-9b7d-05a2c613c3ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0db33e1-0d2e-413c-9be5-4d682b4e6a82}, !- Handle
  {6504cf80-c4a0-4844-b25e-8a6e3672af15}, !- Name
  {15de94d8-79e8-4602-b451-36ac265d5c9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15de94d8-79e8-4602-b451-36ac265d5c9f}, !- Handle
  {4a601922-298e-405d-9451-8c26c5e2e732}, !- Name
  {850bbe3d-d097-4ae1-9d55-350304215fb1}, !- Source Object
  11,                                     !- Outlet Port
  {b0db33e1-0d2e-413c-9be5-4d682b4e6a82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c35ff240-86f2-483a-ac8b-cf0c954c59a8}, !- Handle
  {9d9a343a-bed3-479b-bc33-1d0e4eac3450}, !- Name
  {850bbe3d-d097-4ae1-9d55-350304215fb1}, !- HVAC Component
  {a1cbc1c3-815a-4186-89eb-951249edfc90}; !- Port 1

OS:PortList,
  {777f7ea6-8f6c-4559-abae-0f7366291a7f}, !- Handle
  {a360c980-6fd5-46ac-9f82-47185e24205c}, !- Name
  {850bbe3d-d097-4ae1-9d55-350304215fb1}; !- HVAC Component

OS:PortList,
  {abf1eeb0-b71b-49aa-a042-c0861c29e1ce}, !- Handle
  {d4bcd1a0-44fd-4e9c-8641-1e4f99adc9f6}, !- Name
  {850bbe3d-d097-4ae1-9d55-350304215fb1}, !- HVAC Component
  {163fba39-a391-4005-ba7f-3829bef0026d}; !- Port 1

OS:Sizing:Zone,
  {bac96ab7-a5db-4b14-9052-1c58efafac50}, !- Handle
  {850bbe3d-d097-4ae1-9d55-350304215fb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2522314-0e6a-46e3-9d61-ad9d67bcb534}, !- Handle
  {0f42327a-a961-45ab-8a8e-46f630aeb229}, !- Name
  {850bbe3d-d097-4ae1-9d55-350304215fb1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {650b9b59-0021-407d-9ffc-7fe5fe66d58c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bbdb4ab7-a6c9-45f5-b33f-f2688c59e868}, !- Handle
  VAV Box Hot Water-1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  536.058577284572,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {701b6d63-48da-4e28-bae9-99d6ed8ceb6c}, !- Zone Air Inlet Port List
  {2ceeda57-b165-4806-b047-b1fbc27d4c4d}, !- Zone Air Exhaust Port List
  {0aa38aaa-b912-44b4-ba86-061d1f3ff250}, !- Zone Air Node Name
  {c42f0444-1f35-4650-8c62-82a1e677396e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66ff837f-3403-4078-ae28-4270a2ff70b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d415c62-5e2f-4939-aa49-a572054450e1}, !- Handle
  {b219fa25-615c-4227-910c-eebfa3d73409}, !- Name
  {0aa38aaa-b912-44b4-ba86-061d1f3ff250}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0aa38aaa-b912-44b4-ba86-061d1f3ff250}, !- Handle
  {6d1ad067-107c-4f4a-ae75-c04a923424fd}, !- Name
  {bbdb4ab7-a6c9-45f5-b33f-f2688c59e868}, !- Source Object
  11,                                     !- Outlet Port
  {0d415c62-5e2f-4939-aa49-a572054450e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {701b6d63-48da-4e28-bae9-99d6ed8ceb6c}, !- Handle
  {1d812aaa-1bda-422d-bd8c-27d03ef6d873}, !- Name
  {bbdb4ab7-a6c9-45f5-b33f-f2688c59e868}, !- HVAC Component
  {a0fd3188-1150-4b57-aa2f-1cd53b130449}; !- Port 1

OS:PortList,
  {2ceeda57-b165-4806-b047-b1fbc27d4c4d}, !- Handle
  {17f88371-1e78-4bae-948f-6b9150effd30}, !- Name
  {bbdb4ab7-a6c9-45f5-b33f-f2688c59e868}; !- HVAC Component

OS:PortList,
  {c42f0444-1f35-4650-8c62-82a1e677396e}, !- Handle
  {da39a0c4-65db-4189-a1d7-dc2b76e83861}, !- Name
  {bbdb4ab7-a6c9-45f5-b33f-f2688c59e868}, !- HVAC Component
  {b5f74057-85ed-4096-973e-59aa285e640b}; !- Port 1

OS:Sizing:Zone,
  {39c77189-5dae-4198-b458-06e8109e23f5}, !- Handle
  {bbdb4ab7-a6c9-45f5-b33f-f2688c59e868}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {049f9ea1-5544-44ed-a26f-47c1e92ee0b7}, !- Handle
  {bcb75ebf-560a-457a-b986-8398cfd21bf5}, !- Name
  {bbdb4ab7-a6c9-45f5-b33f-f2688c59e868}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fba35547-771b-46a6-bf4e-71e52cefc753}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3c725caf-e982-4662-8b3b-66a5210bc10f}, !- Handle
  VAV Box No Reheat-1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  493.914048164767,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a08b598-64b3-4487-9d42-4b7098b0c0c5}, !- Zone Air Inlet Port List
  {28c9d37e-e249-4030-8991-8cc6f59fc776}, !- Zone Air Exhaust Port List
  {7ad78e04-2a19-4736-b22d-07cfdccb20ec}, !- Zone Air Node Name
  {70540fd5-889f-497b-93ac-6926d834a50d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5afad749-6e73-46e6-8546-c5f7a0bf429e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f25938f-1a3c-4ae2-8ff3-4ae8f6c55d0f}, !- Handle
  {581b0d74-5313-4f23-8cf0-75ac399eac7d}, !- Name
  {7ad78e04-2a19-4736-b22d-07cfdccb20ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ad78e04-2a19-4736-b22d-07cfdccb20ec}, !- Handle
  {3dab62bb-f680-4f55-9de0-7323b96b5f5f}, !- Name
  {3c725caf-e982-4662-8b3b-66a5210bc10f}, !- Source Object
  11,                                     !- Outlet Port
  {3f25938f-1a3c-4ae2-8ff3-4ae8f6c55d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a08b598-64b3-4487-9d42-4b7098b0c0c5}, !- Handle
  {b2dc0194-7486-40aa-89a3-1a9b466b38f4}, !- Name
  {3c725caf-e982-4662-8b3b-66a5210bc10f}, !- HVAC Component
  {e1101838-6c40-482d-b773-34a1e5f34e7b}; !- Port 1

OS:PortList,
  {28c9d37e-e249-4030-8991-8cc6f59fc776}, !- Handle
  {8f936c87-f398-48f9-b3f2-0eef4b657b56}, !- Name
  {3c725caf-e982-4662-8b3b-66a5210bc10f}; !- HVAC Component

OS:PortList,
  {70540fd5-889f-497b-93ac-6926d834a50d}, !- Handle
  {8d7bd448-a857-43c2-931b-f4fcd3177996}, !- Name
  {3c725caf-e982-4662-8b3b-66a5210bc10f}, !- HVAC Component
  {c174605d-99c2-4bfc-9c0b-f89713d6ed79}; !- Port 1

OS:Sizing:Zone,
  {22216c34-78df-4ecf-9d01-b9e97be6433d}, !- Handle
  {3c725caf-e982-4662-8b3b-66a5210bc10f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {073d4ff9-efa8-4424-b0bc-975ddfa85ea5}, !- Handle
  {ef60df6c-edb0-47f7-ae5e-ac709efe31f0}, !- Name
  {3c725caf-e982-4662-8b3b-66a5210bc10f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea999f60-ce63-4dc1-86d2-167509f4e31c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Facility,
  {0246ecaa-cf9f-4683-a116-cd0ca1da854d}; !- Handle

OS:Building,
  {833792e7-4839-4b4f-b5ad-a7bd6a03a756}, !- Handle
  Project Name,                           !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {59562208-a37d-4e25-b326-02cc1c9a4b0f}, !- Space Type Name
  {2e890c8a-7c1c-4f0b-b712-a591a5712e8d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Space,
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Handle
  Space 1,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {928ee279-f82f-4179-b536-f22b060f3213}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {83e6254d-5cad-4397-b4af-601e22737279}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {be3af560-5ea6-41fd-87a7-87b88339850f}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {83d9b5f2-5f04-4eae-9bae-e1f7bf99af4b}, !- Handle
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280809;                                 !- Feature Value 1

OS:Space,
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Handle
  aim0164,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {f6ca46d1-cb02-4b2c-8538-32dcca728d97}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {bbdb4ab7-a6c9-45f5-b33f-f2688c59e868}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0fb47171-b117-48c5-8385-aff95f320209}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {19c73840-034f-41cd-86cd-5e004c69c6af}, !- Handle
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280811;                                 !- Feature Value 1

OS:Space,
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Handle
  Space 2,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {886a1d5e-88a4-4e2e-a0a8-eb4e0a9bb12a}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {850bbe3d-d097-4ae1-9d55-350304215fb1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f3ede8fa-30be-42d0-9da8-de0d8539aac3}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {bb2d09ad-a779-4b1f-85be-b19ec9037f56}, !- Handle
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280813;                                 !- Feature Value 1

OS:Space,
  {5df71752-4739-444f-b815-069e20552b57}, !- Handle
  Space 3,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {f6ca46d1-cb02-4b2c-8538-32dcca728d97}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c725caf-e982-4662-8b3b-66a5210bc10f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e2c65584-639d-4d96-ba8b-47cf6a461fd0}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {d2f9e4b7-3a2c-4e17-8ae6-9f0e18ef4d45}, !- Handle
  {5df71752-4739-444f-b815-069e20552b57}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280816;                                 !- Feature Value 1

OS:Surface,
  {6eba026e-e04c-4223-9ba7-1c666d91659c}, !- Handle
  aim0155,                                !- Name
  Wall,                                   !- Surface Type
  {fad59563-f2be-4566-9c6f-75ad66ca6d94}, !- Construction Name
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -3.400589592, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.400589592, 10.388486208, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b66086f4-4552-49a1-bbe0-3fc914315e88}, !- Handle
  {6eba026e-e04c-4223-9ba7-1c666d91659c}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  61;                                     !- Feature Value 1

OS:Surface,
  {1e4122bc-6471-48cb-bb3e-603aa0e9e735}, !- Handle
  aim0217,                                !- Name
  Wall,                                   !- Surface Type
  {fad59563-f2be-4566-9c6f-75ad66ca6d94}, !- Construction Name
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, -9.423513792, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.400589592, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a672f6b4-8e0d-469c-8574-98e913db9261}, !- Handle
  {1e4122bc-6471-48cb-bb3e-603aa0e9e735}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  62;                                     !- Feature Value 1

OS:Surface,
  {4010c418-64fe-494c-ac77-cb03567e3857}, !- Handle
  aim0278,                                !- Name
  Wall,                                   !- Surface Type
  {fad59563-f2be-4566-9c6f-75ad66ca6d94}, !- Construction Name
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.58460736, 10.388486208, 0;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6ae38bf3-1f47-432e-9164-0203fc96eab9}, !- Handle
  {4010c418-64fe-494c-ac77-cb03567e3857}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  63;                                     !- Feature Value 1

OS:Surface,
  {d2405d15-e473-448c-a7c7-dfe68411da50}, !- Handle
  aim0315,                                !- Name
  Wall,                                   !- Surface Type
  {fad59563-f2be-4566-9c6f-75ad66ca6d94}, !- Construction Name
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 10.388486208, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 10.388486208, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 10.388486208, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0ceae6ed-ec2d-430a-a0bf-776efdcb9f2a}, !- Handle
  {d2405d15-e473-448c-a7c7-dfe68411da50}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  64;                                     !- Feature Value 1

OS:Surface,
  {bfe7588f-8125-47b7-83b3-4335cb99e3f0}, !- Handle
  aim0364,                                !- Name
  Wall,                                   !- Surface Type
  {fad59563-f2be-4566-9c6f-75ad66ca6d94}, !- Construction Name
  {5df71752-4739-444f-b815-069e20552b57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.58460736, -9.423513792, 0,           !- X,Y,Z Vertex 1 {m}
  30.58460736, 0.9396868176, 0,           !- X,Y,Z Vertex 2 {m}
  30.58460736, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.58460736, -9.423513792, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2c4e6a68-6eb3-4223-8a12-79a63c33fb5f}, !- Handle
  {bfe7588f-8125-47b7-83b3-4335cb99e3f0}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  65;                                     !- Feature Value 1

OS:Surface,
  {3419ffe2-db56-431e-835f-3c21a3db6269}, !- Handle
  aim0401,                                !- Name
  Wall,                                   !- Surface Type
  {fad59563-f2be-4566-9c6f-75ad66ca6d94}, !- Construction Name
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.58460736, 0.9396868176, 0,           !- X,Y,Z Vertex 1 {m}
  30.58460736, 10.388486208, 0,           !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.58460736, 0.9396868176, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8f42e09b-fc28-44b0-a979-ba9adfb5be73}, !- Handle
  {3419ffe2-db56-431e-835f-3c21a3db6269}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  66;                                     !- Feature Value 1

OS:Surface,
  {6d6b236f-a9f1-4787-958f-217a5fea15fe}, !- Handle
  aim0438,                                !- Name
  Wall,                                   !- Surface Type
  {fad59563-f2be-4566-9c6f-75ad66ca6d94}, !- Construction Name
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29898756, -9.423513792, 0,           !- X,Y,Z Vertex 1 {m}
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 2 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.29898756, -9.423513792, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7191ed2a-eff0-41d2-b6fd-137e6227c22a}, !- Handle
  {6d6b236f-a9f1-4787-958f-217a5fea15fe}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  67;                                     !- Feature Value 1

OS:Surface,
  {fb03e207-4e04-4352-8f01-f4128026d5f8}, !- Handle
  aim0475,                                !- Name
  Wall,                                   !- Surface Type
  {fad59563-f2be-4566-9c6f-75ad66ca6d94}, !- Construction Name
  {5df71752-4739-444f-b815-069e20552b57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  30.58460736, -9.423513792, 0,           !- X,Y,Z Vertex 2 {m}
  30.58460736, -9.423513792, 3.3528,      !- X,Y,Z Vertex 3 {m}
  14.277813456, -9.423513792, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6bd56cc8-038e-41a3-b5cc-3b233e2c5a4c}, !- Handle
  {fb03e207-4e04-4352-8f01-f4128026d5f8}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  68;                                     !- Feature Value 1

OS:Surface,
  {ffa1d040-364b-4268-95d2-a987a2ee48e1}, !- Handle
  aim0512,                                !- Name
  Wall,                                   !- Surface Type
  {458d7a16-8cc2-411d-b0c2-41226a3bc00f}, !- Construction Name
  {5df71752-4739-444f-b815-069e20552b57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80280a16-420b-4585-a639-9ee03bcd5c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  30.48301752, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.48301752, 0.9396868176, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80280a16-420b-4585-a639-9ee03bcd5c3c}, !- Handle
  aim0512 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffa1d040-364b-4268-95d2-a987a2ee48e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48301752, 0.9396868176, 0,           !- X,Y,Z Vertex 1 {m}
  30.48301752, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dd4d78f3-c301-4434-ae00-8831cd5a7902}, !- Handle
  {ffa1d040-364b-4268-95d2-a987a2ee48e1}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  69;                                     !- Feature Value 1

OS:AdditionalProperties,
  {120d8cd4-56ad-4115-ba2c-7009e2523a24}, !- Handle
  {80280a16-420b-4585-a639-9ee03bcd5c3c}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  69;                                     !- Feature Value 1

OS:Surface,
  {23a39be4-feec-46f8-927e-58df054fbc33}, !- Handle
  aim0550,                                !- Name
  Wall,                                   !- Surface Type
  {458d7a16-8cc2-411d-b0c2-41226a3bc00f}, !- Construction Name
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac92bb63-8951-47b6-9402-2dbabdd486b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac92bb63-8951-47b6-9402-2dbabdd486b2}, !- Handle
  aim0550 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23a39be4-feec-46f8-927e-58df054fbc33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.400589592, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {290120a7-54d7-4ba0-8263-51b8b3ae2669}, !- Handle
  {23a39be4-feec-46f8-927e-58df054fbc33}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  70;                                     !- Feature Value 1

OS:AdditionalProperties,
  {e0444d66-5086-494c-8ab1-3d22de5c60ab}, !- Handle
  {ac92bb63-8951-47b6-9402-2dbabdd486b2}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  70;                                     !- Feature Value 1

OS:Surface,
  {9fbdcbce-07b7-4e0e-803b-93ce603e7f0f}, !- Handle
  aim0588,                                !- Name
  Wall,                                   !- Surface Type
  {458d7a16-8cc2-411d-b0c2-41226a3bc00f}, !- Construction Name
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abbe14c3-7628-474f-ab26-9949aabf88f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 10.388486208, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbe14c3-7628-474f-ab26-9949aabf88f8}, !- Handle
  aim0588 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fbdcbce-07b7-4e0e-803b-93ce603e7f0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {844dd4a1-97da-42e1-b6a0-0d800e409bcb}, !- Handle
  {9fbdcbce-07b7-4e0e-803b-93ce603e7f0f}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  71;                                     !- Feature Value 1

OS:AdditionalProperties,
  {0011119d-7f7c-415e-a9f4-2fdcf708fe35}, !- Handle
  {abbe14c3-7628-474f-ab26-9949aabf88f8}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  71;                                     !- Feature Value 1

OS:Surface,
  {290dd5a4-923e-4394-a844-c73b430b7f3d}, !- Handle
  aim0626,                                !- Name
  Wall,                                   !- Surface Type
  {458d7a16-8cc2-411d-b0c2-41226a3bc00f}, !- Construction Name
  {5df71752-4739-444f-b815-069e20552b57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6056dcf0-755c-41c4-87bf-8ad81aa11c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6056dcf0-755c-41c4-87bf-8ad81aa11c47}, !- Handle
  aim0626 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {290dd5a4-923e-4394-a844-c73b430b7f3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, -9.423513792, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5c3256a8-a369-4810-9a89-703f681c248f}, !- Handle
  {290dd5a4-923e-4394-a844-c73b430b7f3d}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  72;                                     !- Feature Value 1

OS:AdditionalProperties,
  {0d958dd4-d5d6-421c-999b-1e11ad237f0e}, !- Handle
  {6056dcf0-755c-41c4-87bf-8ad81aa11c47}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  72;                                     !- Feature Value 1

OS:Surface,
  {e965b53e-ad5b-4396-a65e-486d9dd96e6c}, !- Handle
  aim0664,                                !- Name
  RoofCeiling,                            !- Surface Type
  {97f9197f-a271-4b18-a9a7-05f28a5c67d3}, !- Construction Name
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29898756, -9.423513792, 3.3528,      !- X,Y,Z Vertex 1 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.29898756, 0.9396868176, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5d461137-5b68-463b-b142-f0969491e4c7}, !- Handle
  {e965b53e-ad5b-4396-a65e-486d9dd96e6c}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  73;                                     !- Feature Value 1

OS:Surface,
  {a54b02a6-e7c5-48a6-a10e-d58c33939ac6}, !- Handle
  aim0701,                                !- Name
  RoofCeiling,                            !- Surface Type
  {97f9197f-a271-4b18-a9a7-05f28a5c67d3}, !- Construction Name
  {5df71752-4739-444f-b815-069e20552b57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 1 {m}
  30.58460736, -9.423513792, 3.3528,      !- X,Y,Z Vertex 2 {m}
  30.58460736, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c40f4bcb-599f-4c80-9d19-0ad737c69fb2}, !- Handle
  {a54b02a6-e7c5-48a6-a10e-d58c33939ac6}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  74;                                     !- Feature Value 1

OS:Surface,
  {8fe92152-f724-4967-8404-f14c1479b0b3}, !- Handle
  aim0738,                                !- Name
  RoofCeiling,                            !- Surface Type
  {97f9197f-a271-4b18-a9a7-05f28a5c67d3}, !- Construction Name
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29898756, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.29898756, 10.388486208, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {048c1c12-140c-4cbf-9080-04e94ed83f0a}, !- Handle
  {8fe92152-f724-4967-8404-f14c1479b0b3}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  75;                                     !- Feature Value 1

OS:Surface,
  {1018ddce-3bd5-4975-a760-cb91ea25b62d}, !- Handle
  aim0775,                                !- Name
  RoofCeiling,                            !- Surface Type
  {97f9197f-a271-4b18-a9a7-05f28a5c67d3}, !- Construction Name
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 1 {m}
  30.58460736, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 3.3528,      !- X,Y,Z Vertex 3 {m}
  14.277813456, 10.388486208, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bf6d7897-e6e4-4932-8715-3490dae396f0}, !- Handle
  {1018ddce-3bd5-4975-a760-cb91ea25b62d}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  76;                                     !- Feature Value 1

OS:Surface,
  {9d76d84d-5914-4491-9694-dcd2567f5091}, !- Handle
  aim0812,                                !- Name
  Floor,                                  !- Surface Type
  {5be970bd-675e-4ae4-bb77-7e73b740c269}, !- Construction Name
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 0,           !- X,Y,Z Vertex 3 {m}
  30.58460736, 0.9396868176, 0;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1a307e07-292e-474e-998b-a1f5dc8db880}, !- Handle
  {9d76d84d-5914-4491-9694-dcd2567f5091}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  77;                                     !- Feature Value 1

OS:Surface,
  {f5b26ce2-fa1f-4a01-9199-b426e2f757d2}, !- Handle
  aim0849,                                !- Name
  Floor,                                  !- Surface Type
  {5be970bd-675e-4ae4-bb77-7e73b740c269}, !- Construction Name
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 10.388486208, 0,          !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {399c7822-9f90-40a4-8c11-fae973daefdb}, !- Handle
  {f5b26ce2-fa1f-4a01-9199-b426e2f757d2}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  78;                                     !- Feature Value 1

OS:Surface,
  {46769fc2-a502-4b9e-9248-2fda94c0e81d}, !- Handle
  aim0886,                                !- Name
  Floor,                                  !- Surface Type
  {5be970bd-675e-4ae4-bb77-7e73b740c269}, !- Construction Name
  {5df71752-4739-444f-b815-069e20552b57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 2 {m}
  30.58460736, 0.9396868176, 0,           !- X,Y,Z Vertex 3 {m}
  30.58460736, -9.423513792, 0;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4e876798-3a08-4958-a9fc-9859faa3d266}, !- Handle
  {46769fc2-a502-4b9e-9248-2fda94c0e81d}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  79;                                     !- Feature Value 1

OS:Surface,
  {551bce04-36d1-4b81-a24f-3df3dcd7d8f7}, !- Handle
  aim0923,                                !- Name
  Floor,                                  !- Surface Type
  {5be970bd-675e-4ae4-bb77-7e73b740c269}, !- Construction Name
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 3 {m}
  14.277813456, -9.423513792, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8e6aca4f-160f-4d48-9629-fb56e063801a}, !- Handle
  {551bce04-36d1-4b81-a24f-3df3dcd7d8f7}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  80;                                     !- Feature Value 1

OS:SpaceType,
  {2d1f2fa1-1dc2-41a1-95b3-eb72f44f82da}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Site:WaterMainsTemperature,
  {a3362032-479e-4d7e-8b15-7ce6eb2badfc}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8,                                   !- Annual Average Outdoor Air Temperature {C}
  23.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {248c617d-77b7-4fd8-b1b0-249fcdc78bab}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A;                                     !- Climate Zone Value 1

OS:Schedule:Ruleset,
  {04a7016d-c55d-4e54-9a16-e9c105c37e80}, !- Handle
  School Lighting - 7 AM to 9 PM,         !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {3e94da7e-cdc3-4cf1-8157-2d487cbff253}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e94da7e-cdc3-4cf1-8157-2d487cbff253}, !- Handle
  School Lighting - 7 AM to 9 PM All,     !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.85,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {bb99a184-053c-4a2c-8c16-7e6acf79a62b}, !- Handle
  School Occupancy - 8am to 9pm,          !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {5525bf23-26ab-48df-8af1-ca8c2562b84c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5525bf23-26ab-48df-8af1-ca8c2562b84c}, !- Handle
  School Occupancy - 8am to 9pm All,      !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {a5936201-7f11-4d0b-a267-a74060749557}, !- Handle
  Office Lighting - 6 AM to 11 PM,        !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {ac42411d-84e8-4c71-92b7-017ea3140f79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac42411d-84e8-4c71-92b7-017ea3140f79}, !- Handle
  Office Lighting - 6 AM to 11 PM All,    !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {7c141607-048d-4054-92cb-f13c24a979b1}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {71c1a94e-f805-40c7-b0a6-120c5c26a7a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71c1a94e-f805-40c7-b0a6-120c5c26a7a4}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM All, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {7d9dd80d-a687-4c05-9451-7460302f8be5}, !- Handle
  Retail Lighting - 7 AM to 8 PM,         !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {3d1c45ea-21cc-4f2d-a381-747c088d2b1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d1c45ea-21cc-4f2d-a381-747c088d2b1a}, !- Handle
  Retail Lighting - 7 AM to 8 PM All,     !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {577b8da8-b95d-4cf1-84ef-3b66b83234af}, !- Handle
  Restaurant Occupancy - Lunch and Dinner, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {69b616e0-972f-4b09-ab2c-f8d76b1f90f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69b616e0-972f-4b09-ab2c-f8d76b1f90f8}, !- Handle
  Restaurant Occupancy - Lunch and Dinner All, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:DefaultScheduleSet,
  {928ee279-f82f-4179-b536-f22b060f3213}, !- Handle
  aim0118|aim0118|aim0124,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bb99a184-053c-4a2c-8c16-7e6acf79a62b}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {04a7016d-c55d-4e54-9a16-e9c105c37e80}, !- Lighting Schedule Name
  {04a7016d-c55d-4e54-9a16-e9c105c37e80}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DefaultScheduleSet,
  {f6ca46d1-cb02-4b2c-8538-32dcca728d97}, !- Handle
  aim0180|aim0180|aim0186,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7c141607-048d-4054-92cb-f13c24a979b1}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {a5936201-7f11-4d0b-a267-a74060749557}, !- Lighting Schedule Name
  {a5936201-7f11-4d0b-a267-a74060749557}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {886a1d5e-88a4-4e2e-a0a8-eb4e0a9bb12a}, !- Handle
  aim0241|aim0241|aim0247,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {577b8da8-b95d-4cf1-84ef-3b66b83234af}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {7d9dd80d-a687-4c05-9451-7460302f8be5}, !- Lighting Schedule Name
  {7d9dd80d-a687-4c05-9451-7460302f8be5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d27a09da-098a-4766-96a4-bb8f2dc831dc}, !- Handle
  adv_import_light_0,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5170569230027,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {e4240d25-b62b-403b-a8d7-9b6cbf5e08ef}, !- Handle
  adv_import_light_1,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {a7d08b47-6893-4737-b4e9-ee9b74a7cbf8}, !- Handle
  adv_import_light_2,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {63a01bc3-1f9e-4e9f-b71f-2a43fe1acc00}, !- Handle
  adv_import_elec_equip_0,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {0f1023db-cb7c-4136-bbfd-8971b57b5a6f}, !- Handle
  adv_import_elec_equip_1,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {59d788e8-72ff-41d8-af6d-32a21554b162}, !- Handle
  adv_import_elec_equip_2,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {622104ce-97c1-4c77-bdfc-dabd3953f501}, !- Handle
  adv_import_people_0,                    !- Name
  People,                                 !- Number of People Calculation Method
  72,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {6b975ea9-f0b1-43a9-ab6f-947a91bdab8a}, !- Handle
  adv_import_people_1,                    !- Name
  People,                                 !- Number of People Calculation Method
  7,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {af456d7a-17ac-4204-8bb4-70b0d1e56f8b}, !- Handle
  adv_import_people_2,                    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.580608,                              !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People:Definition,
  {05e3b9aa-db32-451a-8462-71dc3b9ef085}, !- Handle
  adv_import_people_3,                    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.580608,                              !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {e56d4e03-b833-4fea-b4c6-8d7c41e2b985}, !- Handle
  Space 1_lights,                         !- Name
  {d27a09da-098a-4766-96a4-bb8f2dc831dc}, !- Lights Definition Name
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {672f3271-2a32-480a-891d-1aa74c617654}, !- Handle
  Space 1_elec_equip,                     !- Name
  {63a01bc3-1f9e-4e9f-b71f-2a43fe1acc00}, !- Electric Equipment Definition Name
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {d4cb1aa3-2375-4e2a-a14e-2915d6b08fad}, !- Handle
  Space 1_people,                         !- Name
  {622104ce-97c1-4c77-bdfc-dabd3953f501}, !- People Definition Name
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {633eba96-4e4b-469e-a4bf-27e2827b8ab4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {633eba96-4e4b-469e-a4bf-27e2827b8ab4}, !- Handle
  activity_70.33705684133334,             !- Name
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Schedule Type Limits Name
  {31224794-73cb-4078-bb9b-dedcede932d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31224794-73cb-4078-bb9b-dedcede932d0}, !- Handle
  activity_70.33705684133334 activity_70.33705684133334_default, !- Name
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70.3370568413333;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ae8878f4-f7bf-442d-9258-702836b54501}, !- Handle
  Space 1_infiltration,                   !- Name
  {7521fdff-d89a-4cfe-a36a-81ea17253006}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {be3af560-5ea6-41fd-87a7-87b88339850f}, !- Handle
  Space 1_ventilation,                    !- Name
  ,                                       !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.295476855238656,                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {218125ab-152e-4097-9044-3a66dda826ae}, !- Handle
  aim0164_lights,                         !- Name
  {e4240d25-b62b-403b-a8d7-9b6cbf5e08ef}, !- Lights Definition Name
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d6018765-0a82-4a56-b7c5-93886c1ceae4}, !- Handle
  aim0164_elec_equip,                     !- Name
  {0f1023db-cb7c-4136-bbfd-8971b57b5a6f}, !- Electric Equipment Definition Name
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {c9f3e0fc-6c33-4633-b620-c0900310262f}, !- Handle
  aim0164_people,                         !- Name
  {6b975ea9-f0b1-43a9-ab6f-947a91bdab8a}, !- People Definition Name
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {d2dcacd4-2e85-4d78-8422-ae4aed1f437b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d2dcacd4-2e85-4d78-8422-ae4aed1f437b}, !- Handle
  activity_131.8819815775,                !- Name
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Schedule Type Limits Name
  {e046a9c5-2509-49aa-9a55-de28f4576e1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e046a9c5-2509-49aa-9a55-de28f4576e1a}, !- Handle
  activity_131.8819815775 activity_131.8819815775_default, !- Name
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1ef6abe3-4c4e-4625-bebf-29a30b943fc0}, !- Handle
  aim0164_infiltration,                   !- Name
  {e5a3eb26-255a-4d28-90bc-df99e9ab4d2b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0fb47171-b117-48c5-8385-aff95f320209}, !- Handle
  aim0164_ventilation,                    !- Name
  ,                                       !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0709718340663706,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {ac6918df-9c60-405e-9a41-390a90c23698}, !- Handle
  Space 2_lights,                         !- Name
  {a7d08b47-6893-4737-b4e9-ee9b74a7cbf8}, !- Lights Definition Name
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {bc0f904b-4434-4c90-9faa-d0504bfda9b9}, !- Handle
  Space 2_elec_equip,                     !- Name
  {59d788e8-72ff-41d8-af6d-32a21554b162}, !- Electric Equipment Definition Name
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {0599267f-aa32-4f77-8cf2-d39b64a8371f}, !- Handle
  Space 2_people,                         !- Name
  {af456d7a-17ac-4204-8bb4-70b0d1e56f8b}, !- People Definition Name
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {408103d4-3988-4e58-9839-5029fc7ac52e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {408103d4-3988-4e58-9839-5029fc7ac52e}, !- Handle
  activity_161.1890885947222,             !- Name
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Schedule Type Limits Name
  {b63e6db0-f8f1-4e3f-a711-923daab1656d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b63e6db0-f8f1-4e3f-a711-923daab1656d}, !- Handle
  activity_161.1890885947222 activity_161.1890885947222_default, !- Name
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2c6c89ae-f6ca-4bd8-a75c-60a0813b957a}, !- Handle
  Space 2_infiltration,                   !- Name
  {9dd22c6b-bca5-4e4b-ade7-d61f0bd12872}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {f3ede8fa-30be-42d0-9da8-de0d8539aac3}, !- Handle
  Space 2_ventilation,                    !- Name
  ,                                       !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.505044645444173,                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {af9ce56d-f167-45e7-9200-5242079ae584}, !- Handle
  Space 3_lights,                         !- Name
  {e4240d25-b62b-403b-a8d7-9b6cbf5e08ef}, !- Lights Definition Name
  {5df71752-4739-444f-b815-069e20552b57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {2a3dc1cc-8296-4055-b360-d1eb21295b5d}, !- Handle
  Space 3_elec_equip,                     !- Name
  {0f1023db-cb7c-4136-bbfd-8971b57b5a6f}, !- Electric Equipment Definition Name
  {5df71752-4739-444f-b815-069e20552b57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {062a32d2-140c-4921-b681-8be7ff21f669}, !- Handle
  Space 3_people,                         !- Name
  {05e3b9aa-db32-451a-8462-71dc3b9ef085}, !- People Definition Name
  {5df71752-4739-444f-b815-069e20552b57}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {d2dcacd4-2e85-4d78-8422-ae4aed1f437b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {ca48cbea-baf0-4c14-9bb6-a7e43d3e4e3c}, !- Handle
  Space 3_infiltration,                   !- Name
  {5df71752-4739-444f-b815-069e20552b57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {e2c65584-639d-4d96-ba8b-47cf6a461fd0}, !- Handle
  Space 3_ventilation,                    !- Name
  ,                                       !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0633820224795725,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {8207145b-3d7f-4c75-8498-b19bf9761fd3}, !- Handle
  HW Loop,                                !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {52bb7a4d-3235-4048-b186-85874c41427f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b6fe33d5-b036-4403-908c-65a2af336867}, !- Plant Side Inlet Node Name
  {ed8fb2e3-dd7b-465b-829a-725a5028df3a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d1175dd4-734d-4d2b-b3c9-563904a0cd3b}, !- Demand Side Inlet Node Name
  {2fafa408-c4c4-4a29-b9cb-55e79509a263}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5a48368d-9da9-43da-90f0-670e9175f80b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7e0a9908-bca1-4005-825c-9989741999f4}, !- Demand Mixer Name
  {9704193c-9629-4420-9ec9-3810cbd4eff9}, !- Demand Splitter Name
  {6dd174c5-9b0a-4217-8cef-c80a22850836}, !- Supply Mixer Name
  {bbd2f26d-18f0-4471-bb51-c069f3ee9f2a}; !- Supply Splitter Name

OS:Node,
  {4b472475-a52e-4547-b75e-e4e8a26e5be8}, !- Handle
  Node 1,                                 !- Name
  {b6fe33d5-b036-4403-908c-65a2af336867}, !- Inlet Port
  {73a7f803-9ec1-4a88-96ec-c62f9b22aa8a}; !- Outlet Port

OS:Node,
  {52bb7a4d-3235-4048-b186-85874c41427f}, !- Handle
  Node 2,                                 !- Name
  {f5c661e7-3680-486e-9885-38ecddd6bb2a}, !- Inlet Port
  {ed8fb2e3-dd7b-465b-829a-725a5028df3a}; !- Outlet Port

OS:Node,
  {6640af20-ce8a-4625-af35-0fefbad2fa45}, !- Handle
  Node 3,                                 !- Name
  {0dc57771-4cfe-49cc-bf08-c74bd7fec639}, !- Inlet Port
  {12c7baca-e147-460c-849a-d2ce0c35e442}; !- Outlet Port

OS:Connector:Mixer,
  {6dd174c5-9b0a-4217-8cef-c80a22850836}, !- Handle
  Connector Mixer 1,                      !- Name
  {f5c661e7-3680-486e-9885-38ecddd6bb2a}, !- Outlet Branch Name
  {8badb151-97e4-463e-ad3d-361bf281f83d}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {bbd2f26d-18f0-4471-bb51-c069f3ee9f2a}, !- Handle
  Connector Splitter 1,                   !- Name
  {11d5ecd9-4d06-4c83-a2fb-9a43092d2a96}, !- Inlet Branch Name
  {0dc57771-4cfe-49cc-bf08-c74bd7fec639}; !- Outlet Branch Name 1

OS:Connection,
  {b6fe33d5-b036-4403-908c-65a2af336867}, !- Handle
  {eb19704d-1eef-48b1-ac92-4ac476f9b7c6}, !- Name
  {8207145b-3d7f-4c75-8498-b19bf9761fd3}, !- Source Object
  14,                                     !- Outlet Port
  {4b472475-a52e-4547-b75e-e4e8a26e5be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc57771-4cfe-49cc-bf08-c74bd7fec639}, !- Handle
  {34cfb355-7c9d-4ddb-9914-ff786bcb9426}, !- Name
  {bbd2f26d-18f0-4471-bb51-c069f3ee9f2a}, !- Source Object
  3,                                      !- Outlet Port
  {6640af20-ce8a-4625-af35-0fefbad2fa45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c661e7-3680-486e-9885-38ecddd6bb2a}, !- Handle
  {97882bf4-e74f-41bf-a7db-f41673add9e4}, !- Name
  {6dd174c5-9b0a-4217-8cef-c80a22850836}, !- Source Object
  2,                                      !- Outlet Port
  {52bb7a4d-3235-4048-b186-85874c41427f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8fb2e3-dd7b-465b-829a-725a5028df3a}, !- Handle
  {0410ebe1-7aa0-4fd7-8ca2-ca2698a989f4}, !- Name
  {52bb7a4d-3235-4048-b186-85874c41427f}, !- Source Object
  3,                                      !- Outlet Port
  {8207145b-3d7f-4c75-8498-b19bf9761fd3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5a5d3977-5f38-4548-a32f-3c9ce00e1def}, !- Handle
  Node 4,                                 !- Name
  {d1175dd4-734d-4d2b-b3c9-563904a0cd3b}, !- Inlet Port
  {3c34e2f1-aa2c-4a94-886b-f8b7a7651458}; !- Outlet Port

OS:Node,
  {4d0f25d3-a150-4eb1-9d19-c68d400ecbdc}, !- Handle
  Node 5,                                 !- Name
  {6ebbcdf9-f4ad-4cd9-9c7f-2acfab5ac2ea}, !- Inlet Port
  {2fafa408-c4c4-4a29-b9cb-55e79509a263}; !- Outlet Port

OS:Node,
  {22577a2e-e751-4847-baa3-c443c028c1c1}, !- Handle
  Node 6,                                 !- Name
  {246ad07d-d8e8-4f3d-9114-414a94b4701c}, !- Inlet Port
  {e3e39661-53f9-4c8b-b228-3ef5711c4df0}; !- Outlet Port

OS:Connector:Mixer,
  {7e0a9908-bca1-4005-825c-9989741999f4}, !- Handle
  Connector Mixer 2,                      !- Name
  {6ebbcdf9-f4ad-4cd9-9c7f-2acfab5ac2ea}, !- Outlet Branch Name
  {1a28141c-c9d5-45a6-a26d-935bf80e062f}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9704193c-9629-4420-9ec9-3810cbd4eff9}, !- Handle
  Connector Splitter 2,                   !- Name
  {3c34e2f1-aa2c-4a94-886b-f8b7a7651458}, !- Inlet Branch Name
  {246ad07d-d8e8-4f3d-9114-414a94b4701c}; !- Outlet Branch Name 1

OS:Connection,
  {d1175dd4-734d-4d2b-b3c9-563904a0cd3b}, !- Handle
  {b03e4d5d-2bc7-4b3e-8eb9-71b0dd917f54}, !- Name
  {8207145b-3d7f-4c75-8498-b19bf9761fd3}, !- Source Object
  17,                                     !- Outlet Port
  {5a5d3977-5f38-4548-a32f-3c9ce00e1def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c34e2f1-aa2c-4a94-886b-f8b7a7651458}, !- Handle
  {ccd20e87-defe-482d-a8e8-e29f797a9145}, !- Name
  {5a5d3977-5f38-4548-a32f-3c9ce00e1def}, !- Source Object
  3,                                      !- Outlet Port
  {9704193c-9629-4420-9ec9-3810cbd4eff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246ad07d-d8e8-4f3d-9114-414a94b4701c}, !- Handle
  {4791db19-99b4-42ac-8d08-4e62727991a4}, !- Name
  {9704193c-9629-4420-9ec9-3810cbd4eff9}, !- Source Object
  3,                                      !- Outlet Port
  {22577a2e-e751-4847-baa3-c443c028c1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ebbcdf9-f4ad-4cd9-9c7f-2acfab5ac2ea}, !- Handle
  {328a84ee-caa3-4cf8-af63-ff6b45906dd6}, !- Name
  {7e0a9908-bca1-4005-825c-9989741999f4}, !- Source Object
  2,                                      !- Outlet Port
  {4d0f25d3-a150-4eb1-9d19-c68d400ecbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fafa408-c4c4-4a29-b9cb-55e79509a263}, !- Handle
  {75d5643d-3eb1-4cde-bdac-57438f5b7eb7}, !- Name
  {4d0f25d3-a150-4eb1-9d19-c68d400ecbdc}, !- Source Object
  3,                                      !- Outlet Port
  {8207145b-3d7f-4c75-8498-b19bf9761fd3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e1fd5d74-49a8-4415-a515-e3348a3682c0}, !- Handle
  {8207145b-3d7f-4c75-8498-b19bf9761fd3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  16.666666667,                           !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5a48368d-9da9-43da-90f0-670e9175f80b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:AdditionalProperties,
  {b469adb4-84d6-4de3-838c-d6a3b23948db}, !- Handle
  {8207145b-3d7f-4c75-8498-b19bf9761fd3}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0932,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280225;                                 !- Feature Value 2

OS:Boiler:HotWater,
  {e3157ecf-cf6b-4458-bc35-88810feed970}, !- Handle
  HW Loop Boiler,                         !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.92,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  60,                                     !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {12c7baca-e147-460c-849a-d2ce0c35e442}, !- Boiler Water Inlet Node Name
  {a19e3b83-2846-4ace-9e3f-a107f5ebb6c8}, !- Boiler Water Outlet Node Name
  95,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pump:VariableSpeed,
  {16493310-e944-4e6b-9636-1d30a7ed798c}, !- Handle
  HW Loop Pump,                           !- Name
  {73a7f803-9ec1-4a88-96ec-c62f9b22aa8a}, !- Inlet Node Name
  {f720a9ce-14bb-4394-bd47-576dc0c93bee}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.014,                             !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Schedule:Ruleset,
  {f4ac9c31-8f8f-4b1c-bab8-bfaf14446c1c}, !- Handle
  HW Loop Temp Schedule,                  !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  {37acfc4e-d25b-4cd5-9777-57dbb416e9e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37acfc4e-d25b-4cd5-9777-57dbb416e9e2}, !- Handle
  HW Loop Schedule Default,               !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {25f5c9e4-fb26-41b6-8ee2-3a3739e91553}, !- Handle
  HW Loop Setpoint Manager,               !- Name
  Temperature,                            !- Control Variable
  {f4ac9c31-8f8f-4b1c-bab8-bfaf14446c1c}, !- Schedule Name
  {52bb7a4d-3235-4048-b186-85874c41427f}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {1ff46d0e-cecd-466e-8d67-e50ca4f1c3fe}, !- Handle
  Node 7,                                 !- Name
  {f720a9ce-14bb-4394-bd47-576dc0c93bee}, !- Inlet Port
  {11d5ecd9-4d06-4c83-a2fb-9a43092d2a96}; !- Outlet Port

OS:Connection,
  {73a7f803-9ec1-4a88-96ec-c62f9b22aa8a}, !- Handle
  {5d4d7a5d-fbd7-4864-be38-a8cb7088c8ce}, !- Name
  {4b472475-a52e-4547-b75e-e4e8a26e5be8}, !- Source Object
  3,                                      !- Outlet Port
  {16493310-e944-4e6b-9636-1d30a7ed798c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f720a9ce-14bb-4394-bd47-576dc0c93bee}, !- Handle
  {ab77881b-e6fc-44e3-b50c-420c1104849c}, !- Name
  {16493310-e944-4e6b-9636-1d30a7ed798c}, !- Source Object
  3,                                      !- Outlet Port
  {1ff46d0e-cecd-466e-8d67-e50ca4f1c3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d5ecd9-4d06-4c83-a2fb-9a43092d2a96}, !- Handle
  {0a7dcc29-5823-4ab2-a6c9-12d0202b8dd6}, !- Name
  {1ff46d0e-cecd-466e-8d67-e50ca4f1c3fe}, !- Source Object
  3,                                      !- Outlet Port
  {bbd2f26d-18f0-4471-bb51-c069f3ee9f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e251b3b7-00a4-4d19-9e5c-136cc5de0379}, !- Handle
  Node 8,                                 !- Name
  {a19e3b83-2846-4ace-9e3f-a107f5ebb6c8}, !- Inlet Port
  {8badb151-97e4-463e-ad3d-361bf281f83d}; !- Outlet Port

OS:Connection,
  {12c7baca-e147-460c-849a-d2ce0c35e442}, !- Handle
  {df4a333b-7038-45f7-8ffb-e45591bcf50e}, !- Name
  {6640af20-ce8a-4625-af35-0fefbad2fa45}, !- Source Object
  3,                                      !- Outlet Port
  {e3157ecf-cf6b-4458-bc35-88810feed970}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a19e3b83-2846-4ace-9e3f-a107f5ebb6c8}, !- Handle
  {98354fb4-3816-4788-b1e3-148242741be4}, !- Name
  {e3157ecf-cf6b-4458-bc35-88810feed970}, !- Source Object
  13,                                     !- Outlet Port
  {e251b3b7-00a4-4d19-9e5c-136cc5de0379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8badb151-97e4-463e-ad3d-361bf281f83d}, !- Handle
  {e0428e31-ecf4-4a46-8942-855da579a7ff}, !- Name
  {e251b3b7-00a4-4d19-9e5c-136cc5de0379}, !- Source Object
  3,                                      !- Outlet Port
  {6dd174c5-9b0a-4217-8cef-c80a22850836}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ac0d653e-a277-4b38-9727-6e5e9f18330d}, !- Handle
  Air System,                             !- Name
  ,                                       !- Controller List Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule
  {e9854f45-993e-493a-822d-0d965533a9e1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b02e27b-a962-4b03-9959-8217f6c1d1d0}, !- Supply Side Inlet Node Name
  {17fbaa7e-2562-4d32-9667-596e97269e57}, !- Demand Side Outlet Node Name
  {38e0a28c-5510-497b-a706-6c1e52096a9f}, !- Demand Side Inlet Node A
  {8e8061dc-40a5-4d33-b6a4-30d187cfce1b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {84d038e1-e070-4243-876d-2eb70d90ee81}, !- Demand Mixer Name
  {30c05aeb-9004-4985-8e86-8cf65a6368a3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9391bae0-1d81-4201-b4a7-2cafbf012383}, !- Handle
  Node 9,                                 !- Name
  {8b02e27b-a962-4b03-9959-8217f6c1d1d0}, !- Inlet Port
  {0a3eb947-2718-4669-b058-00b54d9dafad}; !- Outlet Port

OS:Node,
  {65b9a973-8dad-42ec-9578-1a4fee2388b2}, !- Handle
  Node 10,                                !- Name
  {55da54f4-b82a-43d9-a5ba-f7cdac6dcaf4}, !- Inlet Port
  {8e8061dc-40a5-4d33-b6a4-30d187cfce1b}; !- Outlet Port

OS:Connection,
  {8b02e27b-a962-4b03-9959-8217f6c1d1d0}, !- Handle
  {5843cf47-42c4-432c-ae32-dc42e05cab26}, !- Name
  {ac0d653e-a277-4b38-9727-6e5e9f18330d}, !- Source Object
  8,                                      !- Outlet Port
  {9391bae0-1d81-4201-b4a7-2cafbf012383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8061dc-40a5-4d33-b6a4-30d187cfce1b}, !- Handle
  {3a2c28fa-2ca3-4eb0-9ccc-f1663d87cbba}, !- Name
  {65b9a973-8dad-42ec-9578-1a4fee2388b2}, !- Source Object
  3,                                      !- Outlet Port
  {ac0d653e-a277-4b38-9727-6e5e9f18330d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {868ce21e-50cf-4667-b12c-d2dc67813d02}, !- Handle
  Node 11,                                !- Name
  {38e0a28c-5510-497b-a706-6c1e52096a9f}, !- Inlet Port
  {56b9014a-0f50-4ef5-9638-88063615e1b1}; !- Outlet Port

OS:Node,
  {26cda04b-248f-41bb-a4e5-1158a3982e9e}, !- Handle
  Node 12,                                !- Name
  {2ca20efa-c49d-4b02-8023-0f67f810a1d2}, !- Inlet Port
  {17fbaa7e-2562-4d32-9667-596e97269e57}; !- Outlet Port

OS:Node,
  {eb6b65bc-2ea2-4fbe-b7c5-8c2121058d5d}, !- Handle
  Node 13,                                !- Name
  {62f2d046-0528-46b3-9001-f880ead77cbc}, !- Inlet Port
  {0665965d-182e-441c-b44b-8fab4b876054}; !- Outlet Port

OS:Connection,
  {38e0a28c-5510-497b-a706-6c1e52096a9f}, !- Handle
  {ae65e00c-4269-403d-a063-5435ee0b7748}, !- Name
  {ac0d653e-a277-4b38-9727-6e5e9f18330d}, !- Source Object
  10,                                     !- Outlet Port
  {868ce21e-50cf-4667-b12c-d2dc67813d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17fbaa7e-2562-4d32-9667-596e97269e57}, !- Handle
  {40cceaef-ae8f-46ab-bde7-d87503c41cd4}, !- Name
  {26cda04b-248f-41bb-a4e5-1158a3982e9e}, !- Source Object
  3,                                      !- Outlet Port
  {ac0d653e-a277-4b38-9727-6e5e9f18330d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {30c05aeb-9004-4985-8e86-8cf65a6368a3}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {56b9014a-0f50-4ef5-9638-88063615e1b1}, !- Inlet Node Name
  {e9bb7d94-9a13-418e-8ac1-df9e44467be0}, !- Outlet Node Name 1
  {43f27f14-60d8-4115-8511-a1a5e06c37c3}, !- Outlet Node Name 2
  {35f61121-9a96-4207-a428-f17f12690fde}, !- Outlet Node Name 3
  {51f13c9e-57f8-42b9-a6cf-2201ae91799c}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {84d038e1-e070-4243-876d-2eb70d90ee81}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2ca20efa-c49d-4b02-8023-0f67f810a1d2}, !- Outlet Node Name
  {71cd53fa-a803-45e1-95f3-e90cfbd97925}, !- Inlet Node Name 1
  {c2534b7b-d76e-46b1-b086-4d617d070599}, !- Inlet Node Name 2
  {a0577631-07b4-4010-be19-09ea032970eb}, !- Inlet Node Name 3
  {5959f869-06cc-428b-b927-08b80eeb3b63}; !- Inlet Node Name 4

OS:Connection,
  {56b9014a-0f50-4ef5-9638-88063615e1b1}, !- Handle
  {9f0af988-2192-4dd4-a128-d72cc1bded59}, !- Name
  {868ce21e-50cf-4667-b12c-d2dc67813d02}, !- Source Object
  3,                                      !- Outlet Port
  {30c05aeb-9004-4985-8e86-8cf65a6368a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca20efa-c49d-4b02-8023-0f67f810a1d2}, !- Handle
  {2c47fafa-6928-4f30-84b4-10325fc8bc83}, !- Name
  {84d038e1-e070-4243-876d-2eb70d90ee81}, !- Source Object
  2,                                      !- Outlet Port
  {26cda04b-248f-41bb-a4e5-1158a3982e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b0d6f9e-0b63-4500-ad0c-33240a0442ba}, !- Handle
  {ac0d653e-a277-4b38-9727-6e5e9f18330d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Handle
  Always On Discrete,                     !- Name
  {8e2cd256-1e33-4157-8ee4-138975484f74}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8e2cd256-1e33-4157-8ee4-138975484f74}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {e9854f45-993e-493a-822d-0d965533a9e1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:AdditionalProperties,
  {e445e579-a1c4-48c9-928c-d84ba52206e6}, !- Handle
  {ac0d653e-a277-4b38-9727-6e5e9f18330d}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0933,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280629;                                 !- Feature Value 2

OS:Controller:OutdoorAir,
  {32e9ac99-5e60-406a-9c97-8fffc52e9b6c}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {652078bb-1d32-4b67-a842-fe1e1237ea60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {652078bb-1d32-4b67-a842-fe1e1237ea60}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {39c50d16-65dc-4722-9bc3-1eaea5d35d5a}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {32e9ac99-5e60-406a-9c97-8fffc52e9b6c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {292ab834-8f26-4b69-8347-edf30b594a12}, !- Mixed Air Node Name
  {1553630f-8fb9-4f2d-817d-21c21ab6b4bb}, !- Outdoor Air Stream Node Name
  {1ced5921-0939-40f5-a9a4-8e7f64862261}, !- Relief Air Stream Node Name
  {0a3eb947-2718-4669-b058-00b54d9dafad}; !- Return Air Stream Node Name

OS:Node,
  {0fe0223a-7930-4780-831d-3239ff187dc8}, !- Handle
  Node 14,                                !- Name
  ,                                       !- Inlet Port
  {1553630f-8fb9-4f2d-817d-21c21ab6b4bb}; !- Outlet Port

OS:Connection,
  {1553630f-8fb9-4f2d-817d-21c21ab6b4bb}, !- Handle
  {0980082d-8581-4d8d-9652-572328e4e927}, !- Name
  {0fe0223a-7930-4780-831d-3239ff187dc8}, !- Source Object
  3,                                      !- Outlet Port
  {39c50d16-65dc-4722-9bc3-1eaea5d35d5a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93b8630a-e030-49df-8bd7-adc8d1ed1a26}, !- Handle
  Node 15,                                !- Name
  {1ced5921-0939-40f5-a9a4-8e7f64862261}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ced5921-0939-40f5-a9a4-8e7f64862261}, !- Handle
  {5a8fcb77-90c6-4fa2-8052-52c9dd003bf2}, !- Name
  {39c50d16-65dc-4722-9bc3-1eaea5d35d5a}, !- Source Object
  7,                                      !- Outlet Port
  {93b8630a-e030-49df-8bd7-adc8d1ed1a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {b5f0d361-c02c-423e-a45c-ea07e2b0be3f}, !- Handle
  Air System Supply Fan,                  !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d4d75f44-154b-4164-9fdb-06ccbc83016a}, !- Air Inlet Node Name
  {55da54f4-b82a-43d9-a5ba-f7cdac6dcaf4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AdditionalProperties,
  {b88eb1e6-9072-4af1-8205-26d3c08a8555}, !- Handle
  {b5f0d361-c02c-423e-a45c-ea07e2b0be3f}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280629;                                 !- Feature Value 1

OS:Coil:Heating:Gas,
  {f4e8e28b-04ed-4bf4-9776-f246b468dbf8}, !- Handle
  Air System Heating Coil,                !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {369a8c37-933a-448f-a3db-c9f90e3ecd48}, !- Air Inlet Node Name
  {b8d15525-f792-41c3-a240-aaa8d7f772b7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AdditionalProperties,
  {777be40e-a1d0-47bb-8618-7c52b25595f4}, !- Handle
  {f4e8e28b-04ed-4bf4-9776-f246b468dbf8}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280629,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_heating;                        !- Feature Value 2

OS:Coil:Cooling:DX:SingleSpeed,
  {218b5c98-3f8d-425e-ac2c-0c413e5bb8c4}, !- Handle
  Air System Cooling Coil,                !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2c304d45-525d-45b6-abc8-5e76f1343ce3}, !- Air Inlet Node Name
  {940f0335-985c-43cd-aac4-5b41451572ad}, !- Air Outlet Node Name
  {a6f82cac-db71-4dec-9e3f-47a91c3e1998}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8806dd21-89a2-4966-81e7-6abaff5432bf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ff608a6e-aaac-4631-a7e5-be4162860bcc}, !- Energy Input Ratio Function of Temperature Curve Name
  {803c9914-f873-4889-8b9f-30617027ce84}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {57a2a87f-8e01-4dfb-80f8-117ed57adf09}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a6f82cac-db71-4dec-9e3f-47a91c3e1998}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8806dd21-89a2-4966-81e7-6abaff5432bf}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff608a6e-aaac-4631-a7e5-be4162860bcc}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {803c9914-f873-4889-8b9f-30617027ce84}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {57a2a87f-8e01-4dfb-80f8-117ed57adf09}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {a70d44c7-3676-4d5e-94bc-998d90d64491}, !- Handle
  {218b5c98-3f8d-425e-ac2c-0c413e5bb8c4}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280629,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_cooling;                        !- Feature Value 2

OS:SetpointManager:Warmest,
  {ec383b0a-92bb-4c30-987c-1d156e348222}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  12.2,                                   !- Minimum Setpoint Temperature {C}
  15.6,                                   !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {65b9a973-8dad-42ec-9578-1a4fee2388b2}; !- Setpoint Node or NodeList Name

OS:Connection,
  {55da54f4-b82a-43d9-a5ba-f7cdac6dcaf4}, !- Handle
  {be82c206-ef37-49bb-b769-c2c59e0b7fa4}, !- Name
  {b5f0d361-c02c-423e-a45c-ea07e2b0be3f}, !- Source Object
  17,                                     !- Outlet Port
  {65b9a973-8dad-42ec-9578-1a4fee2388b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d54400af-41f4-4d22-9ebd-20e39c345db7}, !- Handle
  Node 16,                                !- Name
  {b8d15525-f792-41c3-a240-aaa8d7f772b7}, !- Inlet Port
  {d4d75f44-154b-4164-9fdb-06ccbc83016a}; !- Outlet Port

OS:Connection,
  {b8d15525-f792-41c3-a240-aaa8d7f772b7}, !- Handle
  {1ff33808-d5f7-4132-9bc6-5aba91e21398}, !- Name
  {f4e8e28b-04ed-4bf4-9776-f246b468dbf8}, !- Source Object
  6,                                      !- Outlet Port
  {d54400af-41f4-4d22-9ebd-20e39c345db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d75f44-154b-4164-9fdb-06ccbc83016a}, !- Handle
  {678fca68-fcca-4bca-86d2-811109848044}, !- Name
  {d54400af-41f4-4d22-9ebd-20e39c345db7}, !- Source Object
  3,                                      !- Outlet Port
  {b5f0d361-c02c-423e-a45c-ea07e2b0be3f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {fa4640ba-4c68-4ee0-b0ab-f0e70d693c3f}, !- Handle
  Node 17,                                !- Name
  {940f0335-985c-43cd-aac4-5b41451572ad}, !- Inlet Port
  {369a8c37-933a-448f-a3db-c9f90e3ecd48}; !- Outlet Port

OS:Connection,
  {940f0335-985c-43cd-aac4-5b41451572ad}, !- Handle
  {3044b442-e2c7-4b31-8517-0a5aae074993}, !- Name
  {218b5c98-3f8d-425e-ac2c-0c413e5bb8c4}, !- Source Object
  9,                                      !- Outlet Port
  {fa4640ba-4c68-4ee0-b0ab-f0e70d693c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {369a8c37-933a-448f-a3db-c9f90e3ecd48}, !- Handle
  {09e249e9-b6d1-444a-b29e-5cc5907b7e4b}, !- Name
  {fa4640ba-4c68-4ee0-b0ab-f0e70d693c3f}, !- Source Object
  3,                                      !- Outlet Port
  {f4e8e28b-04ed-4bf4-9776-f246b468dbf8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d33da9e2-bdd1-49e7-b463-705a0359eed5}, !- Handle
  Node 18,                                !- Name
  {292ab834-8f26-4b69-8347-edf30b594a12}, !- Inlet Port
  {2c304d45-525d-45b6-abc8-5e76f1343ce3}; !- Outlet Port

OS:Connection,
  {0a3eb947-2718-4669-b058-00b54d9dafad}, !- Handle
  {4318088a-be24-472c-afe3-7ff64cea09e1}, !- Name
  {9391bae0-1d81-4201-b4a7-2cafbf012383}, !- Source Object
  3,                                      !- Outlet Port
  {39c50d16-65dc-4722-9bc3-1eaea5d35d5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {292ab834-8f26-4b69-8347-edf30b594a12}, !- Handle
  {0b0493dc-5aea-48af-b8db-c993fbbf3fe9}, !- Name
  {39c50d16-65dc-4722-9bc3-1eaea5d35d5a}, !- Source Object
  5,                                      !- Outlet Port
  {d33da9e2-bdd1-49e7-b463-705a0359eed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c304d45-525d-45b6-abc8-5e76f1343ce3}, !- Handle
  {777d8e8a-7b03-4301-b9b0-080b13cd7646}, !- Name
  {d33da9e2-bdd1-49e7-b463-705a0359eed5}, !- Source Object
  3,                                      !- Outlet Port
  {218b5c98-3f8d-425e-ac2c-0c413e5bb8c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9ea15f50-7cc8-4791-8e26-eb21de32c52b}, !- Handle
  VAV Box Electric Heating Coil,          !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0e063648-016b-44f4-83a7-66bc7937f7aa}, !- Handle
  VAV Box Electric,                       !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule Name
  {aa915b7f-02be-4554-8c9b-4d183547901d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9ea15f50-7cc8-4791-8e26-eb21de32c52b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62f2d046-0528-46b3-9001-f880ead77cbc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:AdditionalProperties,
  {6015fa86-6c12-449d-9ed8-b0e0b022a79b}, !- Handle
  {0e063648-016b-44f4-83a7-66bc7937f7aa}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0936,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280066-1;                               !- Feature Value 2

OS:Node,
  {b2bbdb7d-9677-4bc2-8794-7c3bbe4e02a5}, !- Handle
  Node 19,                                !- Name
  {e9bb7d94-9a13-418e-8ac1-df9e44467be0}, !- Inlet Port
  {aa915b7f-02be-4554-8c9b-4d183547901d}; !- Outlet Port

OS:Connection,
  {e9bb7d94-9a13-418e-8ac1-df9e44467be0}, !- Handle
  {67b62f07-7d4f-4772-bc47-ef6a0b401f3b}, !- Name
  {30c05aeb-9004-4985-8e86-8cf65a6368a3}, !- Source Object
  3,                                      !- Outlet Port
  {b2bbdb7d-9677-4bc2-8794-7c3bbe4e02a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa915b7f-02be-4554-8c9b-4d183547901d}, !- Handle
  {26f2cce9-00c2-49a5-b357-a3db64736c89}, !- Name
  {b2bbdb7d-9677-4bc2-8794-7c3bbe4e02a5}, !- Source Object
  3,                                      !- Outlet Port
  {0e063648-016b-44f4-83a7-66bc7937f7aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62f2d046-0528-46b3-9001-f880ead77cbc}, !- Handle
  {643da0cf-1d7d-4812-b199-dd4e6cbc649f}, !- Name
  {0e063648-016b-44f4-83a7-66bc7937f7aa}, !- Source Object
  12,                                     !- Outlet Port
  {eb6b65bc-2ea2-4fbe-b7c5-8c2121058d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {eb05aa2f-28d6-40d0-8b3e-aa6a4662ab15}, !- Handle
  VAV Box Furnace Heating Coil,           !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {650b9b59-0021-407d-9ffc-7fe5fe66d58c}, !- Handle
  VAV Box Furnace,                        !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule Name
  {adeae2b8-b940-46da-9ea4-721740f2be65}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb05aa2f-28d6-40d0-8b3e-aa6a4662ab15}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8478732a-8993-4f76-b36c-b5b2172290fa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:AdditionalProperties,
  {6728ec6d-f5be-4853-a8a0-3dc3ec8358d3}, !- Handle
  {650b9b59-0021-407d-9ffc-7fe5fe66d58c}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0938,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280593-1;                               !- Feature Value 2

OS:Node,
  {518a9879-74e3-4e2f-82e3-b27806ea27a5}, !- Handle
  Node 20,                                !- Name
  {8478732a-8993-4f76-b36c-b5b2172290fa}, !- Inlet Port
  {a1cbc1c3-815a-4186-89eb-951249edfc90}; !- Outlet Port

OS:Node,
  {783c95c3-e137-438f-af5a-ddb83137059a}, !- Handle
  Node 21,                                !- Name
  {43f27f14-60d8-4115-8511-a1a5e06c37c3}, !- Inlet Port
  {adeae2b8-b940-46da-9ea4-721740f2be65}; !- Outlet Port

OS:Connection,
  {43f27f14-60d8-4115-8511-a1a5e06c37c3}, !- Handle
  {b118e59e-0a2e-47f6-b5a3-acb5d67de126}, !- Name
  {30c05aeb-9004-4985-8e86-8cf65a6368a3}, !- Source Object
  4,                                      !- Outlet Port
  {783c95c3-e137-438f-af5a-ddb83137059a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adeae2b8-b940-46da-9ea4-721740f2be65}, !- Handle
  {e105799b-91a7-4de3-929a-689cfbed4e73}, !- Name
  {783c95c3-e137-438f-af5a-ddb83137059a}, !- Source Object
  3,                                      !- Outlet Port
  {650b9b59-0021-407d-9ffc-7fe5fe66d58c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8478732a-8993-4f76-b36c-b5b2172290fa}, !- Handle
  {8a70ebf9-76fa-4399-86b6-78ad8155aa26}, !- Name
  {650b9b59-0021-407d-9ffc-7fe5fe66d58c}, !- Source Object
  12,                                     !- Outlet Port
  {518a9879-74e3-4e2f-82e3-b27806ea27a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0423e8b7-1545-439b-88e9-ac11254c1f2a}, !- Handle
  VAV Box Hot Water Heating Coil,         !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3e39661-53f9-4c8b-b228-3ef5711c4df0}, !- Water Inlet Node Name
  {7d113d1c-2c49-4d04-ad85-e11969be1b0c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fba35547-771b-46a6-bf4e-71e52cefc753}, !- Handle
  VAV Box Hot Water,                      !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule Name
  {89240921-0a24-4ed9-b24a-bcc68e09db57}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0423e8b7-1545-439b-88e9-ac11254c1f2a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {80ee7dc5-0c7e-4071-977c-77d8e6173cf9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:AdditionalProperties,
  {22ba8432-aa14-4333-aab4-7eea0f1358b8}, !- Handle
  {fba35547-771b-46a6-bf4e-71e52cefc753}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0940,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280595-1;                               !- Feature Value 2

OS:Node,
  {160ae90b-874a-4e32-83f7-3e72264d7177}, !- Handle
  Node 22,                                !- Name
  {7d113d1c-2c49-4d04-ad85-e11969be1b0c}, !- Inlet Port
  {1a28141c-c9d5-45a6-a26d-935bf80e062f}; !- Outlet Port

OS:Connection,
  {e3e39661-53f9-4c8b-b228-3ef5711c4df0}, !- Handle
  {b8570c06-ccf1-40dc-8e93-5c178f836a84}, !- Name
  {22577a2e-e751-4847-baa3-c443c028c1c1}, !- Source Object
  3,                                      !- Outlet Port
  {0423e8b7-1545-439b-88e9-ac11254c1f2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d113d1c-2c49-4d04-ad85-e11969be1b0c}, !- Handle
  {87ec24b7-cf25-4c37-9f75-0637bbe05364}, !- Name
  {0423e8b7-1545-439b-88e9-ac11254c1f2a}, !- Source Object
  6,                                      !- Outlet Port
  {160ae90b-874a-4e32-83f7-3e72264d7177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a28141c-c9d5-45a6-a26d-935bf80e062f}, !- Handle
  {fa902391-5855-4a79-bdc2-7dc579f1e0d9}, !- Name
  {160ae90b-874a-4e32-83f7-3e72264d7177}, !- Source Object
  3,                                      !- Outlet Port
  {7e0a9908-bca1-4005-825c-9989741999f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b51aab5-10ef-4be3-9643-bafc1ff0a554}, !- Handle
  Node 23,                                !- Name
  {80ee7dc5-0c7e-4071-977c-77d8e6173cf9}, !- Inlet Port
  {a0fd3188-1150-4b57-aa2f-1cd53b130449}; !- Outlet Port

OS:Node,
  {f95ff0db-ea43-43c3-8409-cb187b63fddf}, !- Handle
  Node 24,                                !- Name
  {35f61121-9a96-4207-a428-f17f12690fde}, !- Inlet Port
  {89240921-0a24-4ed9-b24a-bcc68e09db57}; !- Outlet Port

OS:Connection,
  {35f61121-9a96-4207-a428-f17f12690fde}, !- Handle
  {a3dc2a17-32fb-4a33-a1ae-5947f04ef1db}, !- Name
  {30c05aeb-9004-4985-8e86-8cf65a6368a3}, !- Source Object
  5,                                      !- Outlet Port
  {f95ff0db-ea43-43c3-8409-cb187b63fddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89240921-0a24-4ed9-b24a-bcc68e09db57}, !- Handle
  {2e843f3c-6ad0-4407-ba6f-836967b6aba0}, !- Name
  {f95ff0db-ea43-43c3-8409-cb187b63fddf}, !- Source Object
  3,                                      !- Outlet Port
  {fba35547-771b-46a6-bf4e-71e52cefc753}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80ee7dc5-0c7e-4071-977c-77d8e6173cf9}, !- Handle
  {7410b7dc-3e3e-470b-add8-7a03e7c7e924}, !- Name
  {fba35547-771b-46a6-bf4e-71e52cefc753}, !- Source Object
  12,                                     !- Outlet Port
  {5b51aab5-10ef-4be3-9643-bafc1ff0a554}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ea999f60-ce63-4dc1-86d2-167509f4e31c}, !- Handle
  VAV Box No Reheat,                      !- Name
  {3f506b87-5e88-4c38-ad7b-879c8e2c4249}, !- Availability Schedule Name
  {6a89ae06-00f0-4c7d-8d2a-b520a200b1f0}, !- Air Outlet Node Name
  {405c6e19-b7f4-4006-aa27-8980d03c39ab}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:AdditionalProperties,
  {a4d46ca9-6c60-4f4c-8b6d-9ace19080fe6}, !- Handle
  {ea999f60-ce63-4dc1-86d2-167509f4e31c}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0943,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280699-1;                               !- Feature Value 2

OS:Node,
  {e44a7838-54b6-438d-99a1-2f5f76144269}, !- Handle
  Node 25,                                !- Name
  {6a89ae06-00f0-4c7d-8d2a-b520a200b1f0}, !- Inlet Port
  {e1101838-6c40-482d-b773-34a1e5f34e7b}; !- Outlet Port

OS:Node,
  {d6055c57-1c66-4721-8de8-2ad87d97345d}, !- Handle
  Node 26,                                !- Name
  {51f13c9e-57f8-42b9-a6cf-2201ae91799c}, !- Inlet Port
  {405c6e19-b7f4-4006-aa27-8980d03c39ab}; !- Outlet Port

OS:Connection,
  {51f13c9e-57f8-42b9-a6cf-2201ae91799c}, !- Handle
  {ee3ca7a3-95bb-4ecc-9cc6-7c229dc90a3a}, !- Name
  {30c05aeb-9004-4985-8e86-8cf65a6368a3}, !- Source Object
  6,                                      !- Outlet Port
  {d6055c57-1c66-4721-8de8-2ad87d97345d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405c6e19-b7f4-4006-aa27-8980d03c39ab}, !- Handle
  {3bcf852a-de34-4f91-83ea-91ac11275588}, !- Name
  {d6055c57-1c66-4721-8de8-2ad87d97345d}, !- Source Object
  3,                                      !- Outlet Port
  {ea999f60-ce63-4dc1-86d2-167509f4e31c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6a89ae06-00f0-4c7d-8d2a-b520a200b1f0}, !- Handle
  {7260b871-6969-45af-a2f4-93d109d1661d}, !- Name
  {ea999f60-ce63-4dc1-86d2-167509f4e31c}, !- Source Object
  3,                                      !- Outlet Port
  {e44a7838-54b6-438d-99a1-2f5f76144269}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18540d8d-bf60-4cc2-983a-1296fb72f32f}, !- Handle
  Node 27,                                !- Name
  {846100fa-1373-4ce9-9610-cfc065f7bc1c}, !- Inlet Port
  {71cd53fa-a803-45e1-95f3-e90cfbd97925}; !- Outlet Port

OS:Connection,
  {0665965d-182e-441c-b44b-8fab4b876054}, !- Handle
  {e369a0e6-1164-4c44-be73-8d4c71069331}, !- Name
  {eb6b65bc-2ea2-4fbe-b7c5-8c2121058d5d}, !- Source Object
  3,                                      !- Outlet Port
  {c6ea30e7-9753-44be-bf96-4e50b65f5afb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {846100fa-1373-4ce9-9610-cfc065f7bc1c}, !- Handle
  {d187ce72-ab15-431a-a371-05c8242ec6c3}, !- Name
  {ab9bcc68-28b0-49ec-80a5-7258d13ddc38}, !- Source Object
  3,                                      !- Outlet Port
  {18540d8d-bf60-4cc2-983a-1296fb72f32f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71cd53fa-a803-45e1-95f3-e90cfbd97925}, !- Handle
  {4863ffc7-715a-4fb9-a93d-b6e9a079831f}, !- Name
  {18540d8d-bf60-4cc2-983a-1296fb72f32f}, !- Source Object
  3,                                      !- Outlet Port
  {84d038e1-e070-4243-876d-2eb70d90ee81}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {0e987452-8bdb-4755-ae99-27e03aaece64}, !- Handle
  {83e6254d-5cad-4397-b4af-601e22737279}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0945;                                !- Feature Value 1

OS:Node,
  {90a6ed77-f013-4bcb-9886-7613bbfd243b}, !- Handle
  Node 28,                                !- Name
  {163fba39-a391-4005-ba7f-3829bef0026d}, !- Inlet Port
  {c2534b7b-d76e-46b1-b086-4d617d070599}; !- Outlet Port

OS:Connection,
  {a1cbc1c3-815a-4186-89eb-951249edfc90}, !- Handle
  {e6f03854-99d1-474a-9313-f9e8ad97353b}, !- Name
  {518a9879-74e3-4e2f-82e3-b27806ea27a5}, !- Source Object
  3,                                      !- Outlet Port
  {c35ff240-86f2-483a-ac8b-cf0c954c59a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {163fba39-a391-4005-ba7f-3829bef0026d}, !- Handle
  {a1613524-391a-4c5a-ae1c-29882c096627}, !- Name
  {abf1eeb0-b71b-49aa-a042-c0861c29e1ce}, !- Source Object
  3,                                      !- Outlet Port
  {90a6ed77-f013-4bcb-9886-7613bbfd243b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2534b7b-d76e-46b1-b086-4d617d070599}, !- Handle
  {35f07c7f-0c72-4722-aca5-8999c3000684}, !- Name
  {90a6ed77-f013-4bcb-9886-7613bbfd243b}, !- Source Object
  3,                                      !- Outlet Port
  {84d038e1-e070-4243-876d-2eb70d90ee81}, !- Target Object
  4;                                      !- Inlet Port

OS:AdditionalProperties,
  {87ca5456-29a6-46bb-8930-b5a5b4b2f75d}, !- Handle
  {850bbe3d-d097-4ae1-9d55-350304215fb1}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0950;                                !- Feature Value 1

OS:Node,
  {ab6cf7c4-be28-4a15-85a5-9432a63c57bd}, !- Handle
  Node 29,                                !- Name
  {b5f74057-85ed-4096-973e-59aa285e640b}, !- Inlet Port
  {a0577631-07b4-4010-be19-09ea032970eb}; !- Outlet Port

OS:Connection,
  {a0fd3188-1150-4b57-aa2f-1cd53b130449}, !- Handle
  {cd0e4cba-6392-431d-9a06-6f0383ed1774}, !- Name
  {5b51aab5-10ef-4be3-9643-bafc1ff0a554}, !- Source Object
  3,                                      !- Outlet Port
  {701b6d63-48da-4e28-bae9-99d6ed8ceb6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5f74057-85ed-4096-973e-59aa285e640b}, !- Handle
  {76baa73f-535f-49cc-9ea9-51cded06c926}, !- Name
  {c42f0444-1f35-4650-8c62-82a1e677396e}, !- Source Object
  3,                                      !- Outlet Port
  {ab6cf7c4-be28-4a15-85a5-9432a63c57bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0577631-07b4-4010-be19-09ea032970eb}, !- Handle
  {140c7f63-1729-4f14-ad18-482ea32d7928}, !- Name
  {ab6cf7c4-be28-4a15-85a5-9432a63c57bd}, !- Source Object
  3,                                      !- Outlet Port
  {84d038e1-e070-4243-876d-2eb70d90ee81}, !- Target Object
  5;                                      !- Inlet Port

OS:AdditionalProperties,
  {f4f69179-2872-4b55-a89e-de37b15d17d9}, !- Handle
  {bbdb4ab7-a6c9-45f5-b33f-f2688c59e868}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0955;                                !- Feature Value 1

OS:Node,
  {f40b2e76-7e1e-487f-adaf-046b930b75c1}, !- Handle
  Node 30,                                !- Name
  {c174605d-99c2-4bfc-9c0b-f89713d6ed79}, !- Inlet Port
  {5959f869-06cc-428b-b927-08b80eeb3b63}; !- Outlet Port

OS:Connection,
  {e1101838-6c40-482d-b773-34a1e5f34e7b}, !- Handle
  {efbb016c-53b7-4fcf-8944-9df32edf760a}, !- Name
  {e44a7838-54b6-438d-99a1-2f5f76144269}, !- Source Object
  3,                                      !- Outlet Port
  {2a08b598-64b3-4487-9d42-4b7098b0c0c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c174605d-99c2-4bfc-9c0b-f89713d6ed79}, !- Handle
  {e31e0047-1ecc-4277-b6d0-ed6d01a0279c}, !- Name
  {70540fd5-889f-497b-93ac-6926d834a50d}, !- Source Object
  3,                                      !- Outlet Port
  {f40b2e76-7e1e-487f-adaf-046b930b75c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5959f869-06cc-428b-b927-08b80eeb3b63}, !- Handle
  {44dd10f0-a9b2-4e2d-8742-71e223adeedb}, !- Name
  {f40b2e76-7e1e-487f-adaf-046b930b75c1}, !- Source Object
  3,                                      !- Outlet Port
  {84d038e1-e070-4243-876d-2eb70d90ee81}, !- Target Object
  6;                                      !- Inlet Port

OS:AdditionalProperties,
  {8147bdeb-6149-4ad8-b777-1841eb434638}, !- Handle
  {3c725caf-e982-4662-8b3b-66a5210bc10f}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0960;                                !- Feature Value 1

OS:WeatherFile,
  {af332ae7-99a6-4e65-908f-193b7675946d}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:////Users/npflaum/Documents/GitHub/gbxml-to-openstudio/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site,
  {ec8dea54-05ca-4b80-8746-0c3797131273}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {82a64105-f4b9-4743-b663-72e3222f7f2a}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b2cdeeb1-0890-4924-ae8a-c37b74b54a33}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {be1ea8e9-ec10-483d-a252-f8376765aedc}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SpaceType,
  {4db4aa06-17ee-44d8-ad79-5c33d9a9373e}, !- Handle
  Office SmallOffice - Breakroom - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {2fde7de3-22fa-4ecc-90fb-6b69827261ad}, !- Default Schedule Set Name
  {cfb33ed4-9ba3-48f1-a2d5-f9414863a21e}, !- Group Rendering Name
  {2f53cb79-a8da-4560-9677-210b4278404c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Breakroom;                !- Standards Space Type

OS:People:Definition,
  {c1384f25-77b3-4214-9868-7afa2bf0ff9d}, !- Handle
  Office SmallOffice - Breakroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4bcd4d53-a728-47d9-b440-a4e843f820f1}, !- Handle
  Office SmallOffice - Breakroom People,  !- Name
  {c1384f25-77b3-4214-9868-7afa2bf0ff9d}, !- People Definition Name
  {4db4aa06-17ee-44d8-ad79-5c33d9a9373e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {96259f46-c777-46e7-9b12-22b5947a7fad}, !- Work Efficiency Schedule Name
  {1d090931-4c8a-4a4a-b4b4-fcd1e7c7fd48}, !- Clothing Insulation Schedule Name
  {e2330742-15be-41f3-8fa5-a61d60d08faf}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1d090931-4c8a-4a4a-b4b4-fcd1e7c7fd48}, !- Handle
  Clothing Schedule,                      !- Name
  {98cdb5d4-8305-4ab8-8079-7737a0c94a09}, !- Schedule Type Limits Name
  {a0d368c4-317e-415b-a329-83aff2bb3bf8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0d368c4-317e-415b-a329-83aff2bb3bf8}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {98cdb5d4-8305-4ab8-8079-7737a0c94a09}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbf285c3-9ba3-41f4-b81d-4b8d9edb460f}, !- Handle
  Schedule Rule 1,                        !- Name
  {1d090931-4c8a-4a4a-b4b4-fcd1e7c7fd48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {726b6ff3-993e-498b-af0b-3aa3db565ff8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {726b6ff3-993e-498b-af0b-3aa3db565ff8}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {98cdb5d4-8305-4ab8-8079-7737a0c94a09}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {98cdb5d4-8305-4ab8-8079-7737a0c94a09}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {e2330742-15be-41f3-8fa5-a61d60d08faf}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3e552311-e949-4e63-a9bc-eb66cba20099}, !- Schedule Type Limits Name
  {2d624981-8fe1-4a61-932a-0e8a982bf74b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d624981-8fe1-4a61-932a-0e8a982bf74b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3e552311-e949-4e63-a9bc-eb66cba20099}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3e552311-e949-4e63-a9bc-eb66cba20099}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {96259f46-c777-46e7-9b12-22b5947a7fad}, !- Handle
  Work Efficiency Schedule,               !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {c643bc48-f283-4403-a480-ece6f2ec5f86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c643bc48-f283-4403-a480-ece6f2ec5f86}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {ddc9ff1a-c061-4ef3-963d-f84f3e5b8281}, !- Handle
  Office SmallOffice - Breakroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {0a755922-32b7-4b82-88c9-b5c684ed356e}, !- Handle
  Office SmallOffice - Breakroom Lights,  !- Name
  {ddc9ff1a-c061-4ef3-963d-f84f3e5b8281}, !- Lights Definition Name
  {4db4aa06-17ee-44d8-ad79-5c33d9a9373e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a09ee9d-072d-46a6-8dad-0cacc5669db0}, !- Handle
  Office SmallOffice - Breakroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.0626201252403,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {398506c2-4415-438a-9cd3-22a0a0ff5c91}, !- Handle
  Office SmallOffice - Breakroom Elec Equip, !- Name
  {0a09ee9d-072d-46a6-8dad-0cacc5669db0}, !- Electric Equipment Definition Name
  {4db4aa06-17ee-44d8-ad79-5c33d9a9373e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2f53cb79-a8da-4560-9677-210b4278404c}, !- Handle
  Office SmallOffice - Breakroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2f4d1a2e-c674-4f88-a398-0d9cef97c249}, !- Handle
  Office SmallOffice - Breakroom Infiltration, !- Name
  {4db4aa06-17ee-44d8-ad79-5c33d9a9373e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2fde7de3-22fa-4ecc-90fb-6b69827261ad}, !- Handle
  Office SmallOffice - Breakroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {2ff76db3-fcbd-4f68-a32a-1ae16d53b61c}, !- Default Day Schedule Name
  {1d7aa9c4-1d20-44f6-baa8-3cfd431ff577}, !- Summer Design Day Schedule Name
  {126ea339-db1f-4f6b-8e59-5dac04f71997}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ff76db3-fcbd-4f68-a32a-1ae16d53b61c}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {588416fc-e584-4f53-8dfd-d1765b614d19}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {126ea339-db1f-4f6b-8e59-5dac04f71997}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79673129-0885-4e17-9de2-2986c23bad6a}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d7aa9c4-1d20-44f6-baa8-3cfd431ff577}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {542c3fbb-90d5-48b0-9dc9-b90e71156c2d}, !- Handle
  Schedule Rule 2,                        !- Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62293c03-1bb2-45c8-8c66-17eba49e9053}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62293c03-1bb2-45c8-8c66-17eba49e9053}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Schedule Type Limits Name
  {7e33e2a8-02a8-4cba-ae74-e676bff3a8fe}, !- Default Day Schedule Name
  {3f9cd781-4a0b-4e88-b470-0b2cb337f581}, !- Summer Design Day Schedule Name
  {c2c2d8ca-d157-4ce9-b15c-8436604b6a03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e33e2a8-02a8-4cba-ae74-e676bff3a8fe}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1b31b466-1b05-472b-997c-09e9ffa6f65f}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2c2d8ca-d157-4ce9-b15c-8436604b6a03}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {950ff2cb-bf16-48f4-ac8e-00865e476bd4}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f9cd781-4a0b-4e88-b470-0b2cb337f581}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {b07bbcbb-cb2e-452e-a561-21286621af36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {3ea7d05b-4567-4ae5-8634-2ab71f6597b8}, !- Default Day Schedule Name
  {61c2380d-7ad5-4857-b5d6-907c55266720}, !- Summer Design Day Schedule Name
  {ff58b294-cf22-4164-84f0-85852fd21537}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ea7d05b-4567-4ae5-8634-2ab71f6597b8}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69903135,                             !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6213612,                              !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69903135,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.473787915,                            !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32621463,                             !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24854448,                             !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.178641345,                            !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {5bc9bf4b-0306-4de2-ab13-5cf948c540b5}, !- Handle
  Schedule Rule 3,                        !- Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {463c1e67-42d0-44d3-84f2-0202904b2937}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {463c1e67-42d0-44d3-84f2-0202904b2937}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69903135,                             !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6213612,                              !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69903135,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.473787915,                            !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32621463,                             !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24854448,                             !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.178641345,                            !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18;                                   !- Value Until Time 12

OS:Schedule:Day,
  {3464beb4-e2ca-4722-a460-d8898f7f425b}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61c2380d-7ad5-4857-b5d6-907c55266720}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0927c8a4-dcf8-4a64-a662-6c7d8a87605e}, !- Handle
  Schedule Rule 4,                        !- Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c910dd4-5d31-4000-b6f7-37c605cb9715}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c910dd4-5d31-4000-b6f7-37c605cb9715}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {094a14f9-3305-4dfe-ab88-22db1ea956a8}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff58b294-cf22-4164-84f0-85852fd21537}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {3047c159-9d35-4248-96de-cb6095aaf7e6}, !- Default Day Schedule Name
  {de8f52b1-fade-40de-9a70-bb8221252e7d}, !- Summer Design Day Schedule Name
  {28e9c486-78a4-4b4e-b9d3-d75fa8704db3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3047c159-9d35-4248-96de-cb6095aaf7e6}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4797526335,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.959505267,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90193495098,                          !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4797526335,                           !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1919010534,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.163791022;                            !- Value Until Time 8

OS:Schedule:Rule,
  {0903a71b-38e8-4a8d-82a5-a9ad9c4fa171}, !- Handle
  Schedule Rule 5,                        !- Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21f7ee0f-c6fc-49e5-90f7-5e5ab2f16e23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21f7ee0f-c6fc-49e5-90f7-5e5ab2f16e23}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4797526335,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.959505267,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90193495098,                          !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4797526335,                           !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1919010534,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.163791022;                            !- Value Until Time 8

OS:Schedule:Day,
  {989556a2-98ae-4f23-aa83-70f796c586a7}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de8f52b1-fade-40de-9a70-bb8221252e7d}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {377cf723-25ac-4898-b8f8-132dd02436ad}, !- Handle
  Schedule Rule 6,                        !- Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe24e549-c8a3-4fe7-86b5-ced1ac82a975}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe24e549-c8a3-4fe7-86b5-ced1ac82a975}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1637910226;                           !- Value Until Time 1

OS:Schedule:Day,
  {89c1e33c-5aaf-4ff8-a10a-c7c8caa04566}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28e9c486-78a4-4b4e-b9d3-d75fa8704db3}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  {52f9cec0-3e9e-4c47-81fc-d82ed23c9982}, !- Default Day Schedule Name
  {ad6df77f-8115-4444-b293-6d5fdd82cdb1}, !- Summer Design Day Schedule Name
  {c20b0846-d6e0-4de7-acb3-4b334c71bfd0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52f9cec0-3e9e-4c47-81fc-d82ed23c9982}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ed75024-1d7a-49cb-be05-898a6b9f8c88}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad6df77f-8115-4444-b293-6d5fdd82cdb1}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1ef0ee1-ec5c-4b9f-bd26-7bf217537769}, !- Handle
  Schedule Rule 7,                        !- Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eeac3559-5b78-48ac-a3cf-cad496ecb891}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eeac3559-5b78-48ac-a3cf-cad496ecb891}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38a9971d-eac6-408d-a636-842c6aadc5c8}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c20b0846-d6e0-4de7-acb3-4b334c71bfd0}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ec269e6-5a3d-41c0-92ea-dae19682cffc}, !- Handle
  Schedule Rule 8,                        !- Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a705332e-9944-4728-8ea2-b012492fbf84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a705332e-9944-4728-8ea2-b012492fbf84}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {b48af5b9-7ead-4f00-a6fe-64496ab5841c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {f75d8bf4-57a3-4e3f-8a17-6b540a7e47c8}, !- Handle
  Office SmallOffice - Breakroom Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  {9e95fb9f-45f9-4a06-a809-1cba42848d77}, !- Default Day Schedule Name
  {97335f8e-9409-45ed-8b3f-09b188cf0ea3}, !- Summer Design Day Schedule Name
  {1d1ac3ce-4046-4655-8857-9846ae4094f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e95fb9f-45f9-4a06-a809-1cba42848d77}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {e12ea466-29f7-4a3a-bb8e-ca37ed74d0fb}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97335f8e-9409-45ed-8b3f-09b188cf0ea3}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {7c1f2d63-f82c-4fd0-9ff3-cf667a8025b9}, !- Handle
  Schedule Rule 9,                        !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fe4be43-c279-4ee8-9fc3-cf0a82fbf165}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fe4be43-c279-4ee8-9fc3-cf0a82fbf165}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {86677ede-3ba7-47d1-b73f-7fd259a2f4e8}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d1ac3ce-4046-4655-8857-9846ae4094f6}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {37104b83-886f-4fee-8ab9-04a2fc617b60}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  {8494a7a9-3fcd-4f3f-8329-e8ec09aa019e}, !- Default Day Schedule Name
  {7da27996-d96c-42e5-8e0c-43a741b5a3b0}, !- Summer Design Day Schedule Name
  {cebd4b09-c70b-49a3-b75e-7e880cf34d46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8494a7a9-3fcd-4f3f-8329-e8ec09aa019e}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {26848361-cecc-458b-8f20-a399d19848eb}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7da27996-d96c-42e5-8e0c-43a741b5a3b0}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {d8beed39-09ac-4f36-9f40-ad528b1ad199}, !- Handle
  Schedule Rule 10,                       !- Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dab32257-e4a8-403a-a01a-dbeec36e6008}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dab32257-e4a8-403a-a01a-dbeec36e6008}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {d7785822-e59b-483a-8437-5068074392a9}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cebd4b09-c70b-49a3-b75e-7e880cf34d46}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {cff52943-e79b-4bd9-9233-20c59d856aad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {cfb33ed4-9ba3-48f1-a2d5-f9414863a21e}, !- Handle
  Office SmallOffice - Breakroom,         !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {dc098dc0-fe22-44bb-bfd5-6659b92d2c7f}, !- Handle
  Office SmallOffice - ClosedOffice - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {00742b75-7dea-4362-9bae-907d1e67d9d6}, !- Default Schedule Set Name
  {40332de4-6b6a-442b-b9bd-f7fedcf32475}, !- Group Rendering Name
  {bed380ae-08ec-441d-9905-b0205146373c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - ClosedOffice;             !- Standards Space Type

OS:People:Definition,
  {46515904-faf7-4228-965a-541a1eb88a3f}, !- Handle
  Office SmallOffice - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {332921be-b53b-43e2-9433-afe409857b93}, !- Handle
  Office SmallOffice - ClosedOffice People, !- Name
  {46515904-faf7-4228-965a-541a1eb88a3f}, !- People Definition Name
  {dc098dc0-fe22-44bb-bfd5-6659b92d2c7f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {96259f46-c777-46e7-9b12-22b5947a7fad}, !- Work Efficiency Schedule Name
  {1d090931-4c8a-4a4a-b4b4-fcd1e7c7fd48}, !- Clothing Insulation Schedule Name
  {e2330742-15be-41f3-8fa5-a61d60d08faf}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b18a8508-7847-4ab6-a0d2-758581454b65}, !- Handle
  Office SmallOffice - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {fc0e0842-182c-49f5-b820-93009749474e}, !- Handle
  Office SmallOffice - ClosedOffice Lights, !- Name
  {b18a8508-7847-4ab6-a0d2-758581454b65}, !- Lights Definition Name
  {dc098dc0-fe22-44bb-bfd5-6659b92d2c7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9f4f9ad3-579b-4b41-b8b9-9730304cf5ba}, !- Handle
  Office SmallOffice - ClosedOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {395d501f-d5a1-4bab-ace8-561782b4b040}, !- Handle
  Office SmallOffice - ClosedOffice Elec Equip, !- Name
  {9f4f9ad3-579b-4b41-b8b9-9730304cf5ba}, !- Electric Equipment Definition Name
  {dc098dc0-fe22-44bb-bfd5-6659b92d2c7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bed380ae-08ec-441d-9905-b0205146373c}, !- Handle
  Office SmallOffice - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {41cee45a-e4ae-4b3a-99df-fa76d3887433}, !- Handle
  Office SmallOffice - ClosedOffice Infiltration, !- Name
  {dc098dc0-fe22-44bb-bfd5-6659b92d2c7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {00742b75-7dea-4362-9bae-907d1e67d9d6}, !- Handle
  Office SmallOffice - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11f5f5bc-5aba-418c-b736-539d4b6338c8}, !- Handle
  Office SmallOffice - ClosedOffice Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {40332de4-6b6a-442b-b9bd-f7fedcf32475}, !- Handle
  Office SmallOffice - ClosedOffice,      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {15ef0f53-8df8-45f7-98d1-13993a70f04b}, !- Handle
  Office SmallOffice - Conference - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {9febcd96-c1ed-4029-8092-5159707bfb4a}, !- Default Schedule Set Name
  {d9e6968b-4373-4964-bc7d-65d0408badf4}, !- Group Rendering Name
  {a093d7fc-3cf2-40fc-99c1-b981841912d2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Conference;               !- Standards Space Type

OS:People:Definition,
  {e7745e32-8a42-48d6-a30a-fe634f91c491}, !- Handle
  Office SmallOffice - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ced6912-13a6-4fcf-8613-f4b0449549ab}, !- Handle
  Office SmallOffice - Conference People, !- Name
  {e7745e32-8a42-48d6-a30a-fe634f91c491}, !- People Definition Name
  {15ef0f53-8df8-45f7-98d1-13993a70f04b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {96259f46-c777-46e7-9b12-22b5947a7fad}, !- Work Efficiency Schedule Name
  {1d090931-4c8a-4a4a-b4b4-fcd1e7c7fd48}, !- Clothing Insulation Schedule Name
  {e2330742-15be-41f3-8fa5-a61d60d08faf}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {556d31c1-544d-4772-874a-4c2a7ea67dd8}, !- Handle
  Office SmallOffice - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {cbd12cd3-b319-4a93-9e62-c84fadc8ecec}, !- Handle
  Office SmallOffice - Conference Lights, !- Name
  {556d31c1-544d-4772-874a-4c2a7ea67dd8}, !- Lights Definition Name
  {15ef0f53-8df8-45f7-98d1-13993a70f04b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {90bc3dc8-8bc5-41df-a2c1-55650bc2e737}, !- Handle
  Office SmallOffice - Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {12fa76fa-b364-4fe8-8358-70b9b40fe26f}, !- Handle
  Office SmallOffice - Conference Elec Equip, !- Name
  {90bc3dc8-8bc5-41df-a2c1-55650bc2e737}, !- Electric Equipment Definition Name
  {15ef0f53-8df8-45f7-98d1-13993a70f04b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a093d7fc-3cf2-40fc-99c1-b981841912d2}, !- Handle
  Office SmallOffice - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d4dd2625-5e38-4ec2-842d-95b05a742eb3}, !- Handle
  Office SmallOffice - Conference Infiltration, !- Name
  {15ef0f53-8df8-45f7-98d1-13993a70f04b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9febcd96-c1ed-4029-8092-5159707bfb4a}, !- Handle
  Office SmallOffice - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90ed7a19-52a4-483a-8ba6-a3a62471355c}, !- Handle
  Office SmallOffice - Conference Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d9e6968b-4373-4964-bc7d-65d0408badf4}, !- Handle
  Office SmallOffice - Conference,        !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {a1c11b82-ef17-4d29-9945-20b76c61ad4e}, !- Handle
  Office SmallOffice - Corridor - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {0bee70a8-725e-4da2-9001-5a693cad78e8}, !- Default Schedule Set Name
  {41578067-5187-45ae-8609-d0c76190a74f}, !- Group Rendering Name
  {d300404e-6f2b-42ec-b82d-27da92c4d611}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Corridor;                 !- Standards Space Type

OS:Lights:Definition,
  {addcad5d-5693-435a-bc1b-18201544a87a}, !- Handle
  Office SmallOffice - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {a9c224b4-bd90-4498-b193-573ef69a5b49}, !- Handle
  Office SmallOffice - Corridor Lights,   !- Name
  {addcad5d-5693-435a-bc1b-18201544a87a}, !- Lights Definition Name
  {a1c11b82-ef17-4d29-9945-20b76c61ad4e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1895bf79-7a3c-4d35-ba5f-282cc6ee758e}, !- Handle
  Office SmallOffice - Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9be04981-02cd-490b-b4a6-d0b970650419}, !- Handle
  Office SmallOffice - Corridor Elec Equip, !- Name
  {1895bf79-7a3c-4d35-ba5f-282cc6ee758e}, !- Electric Equipment Definition Name
  {a1c11b82-ef17-4d29-9945-20b76c61ad4e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d300404e-6f2b-42ec-b82d-27da92c4d611}, !- Handle
  Office SmallOffice - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2fc460ed-c51e-4b60-9d3d-e6ea89bff36d}, !- Handle
  Office SmallOffice - Corridor Infiltration, !- Name
  {a1c11b82-ef17-4d29-9945-20b76c61ad4e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0bee70a8-725e-4da2-9001-5a693cad78e8}, !- Handle
  Office SmallOffice - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {900fe3a0-d2e9-48f8-8b1c-92c6c2104e62}, !- Handle
  Office SmallOffice - Corridor Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {41578067-5187-45ae-8609-d0c76190a74f}, !- Handle
  Office SmallOffice - Corridor,          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {bfb743d8-6936-4282-a929-fc14a99f87d6}, !- Handle
  Office SmallOffice - Elec/MechRoom - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {1db269b7-d4dc-4c3d-a2a1-6dd2e3e90c08}, !- Default Schedule Set Name
  {dd949a11-b718-4e3b-9853-6ab1e4295710}, !- Group Rendering Name
  {c2a7f21d-5eba-48f3-8cc8-8d7fab438187}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Elec/MechRoom;            !- Standards Space Type

OS:Lights:Definition,
  {8bc8ad52-b716-4e31-8209-4d5dc1b88926}, !- Handle
  Office SmallOffice - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.52084237501808,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {78bee385-3c95-4a11-8a21-9e1b91092a2f}, !- Handle
  Office SmallOffice - Elec/MechRoom Lights, !- Name
  {8bc8ad52-b716-4e31-8209-4d5dc1b88926}, !- Lights Definition Name
  {bfb743d8-6936-4282-a929-fc14a99f87d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {675566b4-12d5-46ad-8d26-fcbd089240b1}, !- Handle
  Office SmallOffice - Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {42766606-7178-4f3e-b863-2ef3d9917bd7}, !- Handle
  Office SmallOffice - Elec/MechRoom Elec Equip, !- Name
  {675566b4-12d5-46ad-8d26-fcbd089240b1}, !- Electric Equipment Definition Name
  {bfb743d8-6936-4282-a929-fc14a99f87d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c2a7f21d-5eba-48f3-8cc8-8d7fab438187}, !- Handle
  Office SmallOffice - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3be09cb7-ff1c-49df-8636-16290e220cac}, !- Handle
  Office SmallOffice - Elec/MechRoom Infiltration, !- Name
  {bfb743d8-6936-4282-a929-fc14a99f87d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1db269b7-d4dc-4c3d-a2a1-6dd2e3e90c08}, !- Handle
  Office SmallOffice - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e03b184-b4e6-432e-b121-62c117cf0216}, !- Handle
  Office SmallOffice - Elec/MechRoom Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd949a11-b718-4e3b-9853-6ab1e4295710}, !- Handle
  Office SmallOffice - Elec/MechRoom,     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {cac765d0-c993-4c9d-8d5c-1bfd293d1be1}, !- Handle
  Office SmallOffice - Lobby - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {c6fb24d9-ec73-4413-bd95-bc4a9a03409b}, !- Default Schedule Set Name
  {b9eb9a21-4744-468f-874d-b397835ee177}, !- Group Rendering Name
  {d8adc2ed-e46f-42a8-a08f-a776f9988522}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Lobby;                    !- Standards Space Type

OS:People:Definition,
  {bf8d09d4-e800-4327-9524-5b61481d16ca}, !- Handle
  Office SmallOffice - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a57c1ea6-027b-450d-999f-d0e1abb932df}, !- Handle
  Office SmallOffice - Lobby People,      !- Name
  {bf8d09d4-e800-4327-9524-5b61481d16ca}, !- People Definition Name
  {cac765d0-c993-4c9d-8d5c-1bfd293d1be1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {96259f46-c777-46e7-9b12-22b5947a7fad}, !- Work Efficiency Schedule Name
  {1d090931-4c8a-4a4a-b4b4-fcd1e7c7fd48}, !- Clothing Insulation Schedule Name
  {e2330742-15be-41f3-8fa5-a61d60d08faf}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a21c5983-f557-48a0-99e1-05ab42233c8a}, !- Handle
  Office SmallOffice - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {c4a3ffb8-92b6-4f2a-b3d1-24abdcb42626}, !- Handle
  Office SmallOffice - Lobby Lights,      !- Name
  {a21c5983-f557-48a0-99e1-05ab42233c8a}, !- Lights Definition Name
  {cac765d0-c993-4c9d-8d5c-1bfd293d1be1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9658722c-a1ee-44a5-9977-b06e1544ba54}, !- Handle
  Office SmallOffice - Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {138078e7-8490-451f-bcb6-6d4f1176f460}, !- Handle
  Office SmallOffice - Lobby Elec Equip,  !- Name
  {9658722c-a1ee-44a5-9977-b06e1544ba54}, !- Electric Equipment Definition Name
  {cac765d0-c993-4c9d-8d5c-1bfd293d1be1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d8adc2ed-e46f-42a8-a08f-a776f9988522}, !- Handle
  Office SmallOffice - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ceb8deb3-3bd9-4e70-8ccf-fad832b433e7}, !- Handle
  Office SmallOffice - Lobby Infiltration, !- Name
  {cac765d0-c993-4c9d-8d5c-1bfd293d1be1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c6fb24d9-ec73-4413-bd95-bc4a9a03409b}, !- Handle
  Office SmallOffice - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c15dd62f-5878-47e9-8dad-dff8abf29b12}, !- Handle
  Office SmallOffice - Lobby Thermostat,  !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b9eb9a21-4744-468f-874d-b397835ee177}, !- Handle
  Office SmallOffice - Lobby,             !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {59562208-a37d-4e25-b326-02cc1c9a4b0f}, !- Handle
  Office SmallOffice - OpenOffice - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {4b8effb5-3e44-47f6-9c8b-f09d609d6615}, !- Default Schedule Set Name
  {80aba795-00f8-48ef-997d-45d519c56c68}, !- Group Rendering Name
  {1985b72e-b8e5-42e8-adb3-3a644915753c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - OpenOffice;               !- Standards Space Type

OS:People:Definition,
  {e963267a-c288-4054-a975-71fcde74a391}, !- Handle
  Office SmallOffice - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {31bbe6e2-5426-4993-91ee-8a94c9cb1452}, !- Handle
  Office SmallOffice - OpenOffice People, !- Name
  {e963267a-c288-4054-a975-71fcde74a391}, !- People Definition Name
  {59562208-a37d-4e25-b326-02cc1c9a4b0f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {96259f46-c777-46e7-9b12-22b5947a7fad}, !- Work Efficiency Schedule Name
  {1d090931-4c8a-4a4a-b4b4-fcd1e7c7fd48}, !- Clothing Insulation Schedule Name
  {e2330742-15be-41f3-8fa5-a61d60d08faf}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ee2f49d3-c8f7-4613-9902-58752e949aed}, !- Handle
  Office SmallOffice - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {6588f27b-bc50-4d83-b334-eab1b061d166}, !- Handle
  Office SmallOffice - OpenOffice Lights, !- Name
  {ee2f49d3-c8f7-4613-9902-58752e949aed}, !- Lights Definition Name
  {59562208-a37d-4e25-b326-02cc1c9a4b0f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8eee1e5-2367-4c8c-b41e-1042069d5b37}, !- Handle
  Office SmallOffice - OpenOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f8fe0704-17a4-4562-b130-e437bf168576}, !- Handle
  Office SmallOffice - OpenOffice Elec Equip, !- Name
  {a8eee1e5-2367-4c8c-b41e-1042069d5b37}, !- Electric Equipment Definition Name
  {59562208-a37d-4e25-b326-02cc1c9a4b0f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1985b72e-b8e5-42e8-adb3-3a644915753c}, !- Handle
  Office SmallOffice - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3c372276-ec7b-4e29-b77e-686c9fb5a501}, !- Handle
  Office SmallOffice - OpenOffice Infiltration, !- Name
  {59562208-a37d-4e25-b326-02cc1c9a4b0f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {4b8effb5-3e44-47f6-9c8b-f09d609d6615}, !- Handle
  Office SmallOffice - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9ad30d4-2558-4478-9555-d0f2ab431691}, !- Handle
  Office SmallOffice - OpenOffice Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {80aba795-00f8-48ef-997d-45d519c56c68}, !- Handle
  Office SmallOffice - OpenOffice,        !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {ec7b4186-8c7b-4f13-96ff-d845a0c89bdd}, !- Handle
  Office SmallOffice - Restroom - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {0493fe76-52e7-4801-8eb9-3f8026b2f1b3}, !- Default Schedule Set Name
  {344eacd1-74b9-4d89-907a-f9a9398ffd5f}, !- Group Rendering Name
  {23ac198d-48bb-4150-8ba0-cf3b74d05701}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Restroom;                 !- Standards Space Type

OS:Lights:Definition,
  {f08b7701-c7d6-4995-b413-735ec24ae995}, !- Handle
  Office SmallOffice - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {cbbe6102-c7ec-44b7-bec8-bda16e6df5f2}, !- Handle
  Office SmallOffice - Restroom Lights,   !- Name
  {f08b7701-c7d6-4995-b413-735ec24ae995}, !- Lights Definition Name
  {ec7b4186-8c7b-4f13-96ff-d845a0c89bdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f939bb42-911f-4915-924b-5fb3e0840b6e}, !- Handle
  Office SmallOffice - Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8c160354-6981-44e2-8971-253f9a5c65dc}, !- Handle
  Office SmallOffice - Restroom Elec Equip, !- Name
  {f939bb42-911f-4915-924b-5fb3e0840b6e}, !- Electric Equipment Definition Name
  {ec7b4186-8c7b-4f13-96ff-d845a0c89bdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {23ac198d-48bb-4150-8ba0-cf3b74d05701}, !- Handle
  Office SmallOffice - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c8c73477-b027-4692-a46c-b6651f98dc73}, !- Handle
  Office SmallOffice - Restroom Infiltration, !- Name
  {ec7b4186-8c7b-4f13-96ff-d845a0c89bdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0493fe76-52e7-4801-8eb9-3f8026b2f1b3}, !- Handle
  Office SmallOffice - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25d4611e-794d-4938-ad9e-63191c0c7435}, !- Handle
  Office SmallOffice - Restroom Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {344eacd1-74b9-4d89-907a-f9a9398ffd5f}, !- Handle
  Office SmallOffice - Restroom,          !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {7f3e4988-446e-4e49-bf0a-27bf5b0143aa}, !- Handle
  Office SmallOffice - Stair - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {b2170bd7-5758-46f9-82ed-496eee8fc8ef}, !- Default Schedule Set Name
  {4053d28a-caee-4057-8b60-1bb58403cd9a}, !- Group Rendering Name
  {3484442b-792c-47f7-8427-0ec167de4376}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Stair;                    !- Standards Space Type

OS:Lights:Definition,
  {f4bfc381-4f47-4e8e-8d13-52ec20189016}, !- Handle
  Office SmallOffice - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {de2f09e1-1766-4366-a3ad-7d1b41aadcfd}, !- Handle
  Office SmallOffice - Stair Lights,      !- Name
  {f4bfc381-4f47-4e8e-8d13-52ec20189016}, !- Lights Definition Name
  {7f3e4988-446e-4e49-bf0a-27bf5b0143aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3484442b-792c-47f7-8427-0ec167de4376}, !- Handle
  Office SmallOffice - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b81512e1-df09-4562-bf86-6d53db26e42b}, !- Handle
  Office SmallOffice - Stair Infiltration, !- Name
  {7f3e4988-446e-4e49-bf0a-27bf5b0143aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b2170bd7-5758-46f9-82ed-496eee8fc8ef}, !- Handle
  Office SmallOffice - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {133438c0-aa30-4cbd-aaa7-66b87908cd5f}, !- Handle
  Office SmallOffice - Stair Thermostat,  !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4053d28a-caee-4057-8b60-1bb58403cd9a}, !- Handle
  Office SmallOffice - Stair,             !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {32850bd4-17a3-434b-b68b-f6966c2a0f70}, !- Handle
  Office SmallOffice - Storage - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {79af2e42-d058-4ffe-8cd5-866a1bc34d9d}, !- Default Schedule Set Name
  {cc4c58c4-d4fa-4ea5-bda6-ad35e3a67514}, !- Group Rendering Name
  {059d6622-6102-4dda-9884-2c0bc6fa3864}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Storage;                  !- Standards Space Type

OS:Lights:Definition,
  {0f4c629b-7fcb-4f5f-a82c-d09c3b814b6c}, !- Handle
  Office SmallOffice - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {ce6dc76e-acb0-419c-9df7-008932900bd0}, !- Handle
  Office SmallOffice - Storage Lights,    !- Name
  {0f4c629b-7fcb-4f5f-a82c-d09c3b814b6c}, !- Lights Definition Name
  {32850bd4-17a3-434b-b68b-f6966c2a0f70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {059d6622-6102-4dda-9884-2c0bc6fa3864}, !- Handle
  Office SmallOffice - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {81a98d29-a337-40f2-a7fc-5592e9611c57}, !- Handle
  Office SmallOffice - Storage Infiltration, !- Name
  {32850bd4-17a3-434b-b68b-f6966c2a0f70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {79af2e42-d058-4ffe-8cd5-866a1bc34d9d}, !- Handle
  Office SmallOffice - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81b605ae-7ca5-435c-a0bf-88ab79669f45}, !- Handle
  Office SmallOffice - Storage Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cc4c58c4-d4fa-4ea5-bda6-ad35e3a67514}, !- Handle
  Office SmallOffice - Storage,           !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {86a31344-1696-4327-8bd5-2df6bdcee82c}, !- Handle
  Office SmallOffice - Classroom - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {a38213c5-61fc-4827-bd4d-2fdc7b51ef47}, !- Default Schedule Set Name
  {898d8ef3-d5ba-4e36-9866-3932c2e1a8c2}, !- Group Rendering Name
  {9b2c4530-4cf6-4ec8-94cb-7b7c76475d0f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Classroom;                !- Standards Space Type

OS:People:Definition,
  {135f8b29-5ec6-4920-8e1d-f3f0d9f5e148}, !- Handle
  Office SmallOffice - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e8cda05d-7870-4503-8998-9282d6934b18}, !- Handle
  Office SmallOffice - Classroom People,  !- Name
  {135f8b29-5ec6-4920-8e1d-f3f0d9f5e148}, !- People Definition Name
  {86a31344-1696-4327-8bd5-2df6bdcee82c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {96259f46-c777-46e7-9b12-22b5947a7fad}, !- Work Efficiency Schedule Name
  {1d090931-4c8a-4a4a-b4b4-fcd1e7c7fd48}, !- Clothing Insulation Schedule Name
  {e2330742-15be-41f3-8fa5-a61d60d08faf}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {de22fe4f-6ac1-4603-a808-0f05a421c0a5}, !- Handle
  Office SmallOffice - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {8d1ea240-a1a0-4366-8cc1-831100394b82}, !- Handle
  Office SmallOffice - Classroom Lights,  !- Name
  {de22fe4f-6ac1-4603-a808-0f05a421c0a5}, !- Lights Definition Name
  {86a31344-1696-4327-8bd5-2df6bdcee82c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {db818b60-b3b5-4efe-a1be-9120f5264258}, !- Handle
  Office SmallOffice - Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d2eb005a-1486-409d-b495-55a5e4e65518}, !- Handle
  Office SmallOffice - Classroom Elec Equip, !- Name
  {db818b60-b3b5-4efe-a1be-9120f5264258}, !- Electric Equipment Definition Name
  {86a31344-1696-4327-8bd5-2df6bdcee82c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9b2c4530-4cf6-4ec8-94cb-7b7c76475d0f}, !- Handle
  Office SmallOffice - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4cf2bd98-5758-4cfc-b4d5-ce705d391f43}, !- Handle
  Office SmallOffice - Classroom Infiltration, !- Name
  {86a31344-1696-4327-8bd5-2df6bdcee82c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a38213c5-61fc-4827-bd4d-2fdc7b51ef47}, !- Handle
  Office SmallOffice - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a4b8ad4-ccda-4a0f-8fe8-81511476de7b}, !- Handle
  Office SmallOffice - Classroom Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {898d8ef3-d5ba-4e36-9866-3932c2e1a8c2}, !- Handle
  Office SmallOffice - Classroom,         !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {6aa06bb3-d78f-48e5-8176-5d10207a14d3}, !- Handle
  Office SmallOffice - Dining - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {7aaf5a14-419f-470a-a1cd-cee6e2e98049}, !- Default Schedule Set Name
  {540d55b9-b992-4936-8666-0efc98fb1c9a}, !- Group Rendering Name
  {3b86aac0-c975-4255-ba05-ebc95260552b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Dining;                   !- Standards Space Type

OS:People:Definition,
  {d7165ea0-8b62-460e-bb3b-acae9b85fc5e}, !- Handle
  Office SmallOffice - Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {023f5808-ad8b-42a9-b65e-353bd85733cb}, !- Handle
  Office SmallOffice - Dining People,     !- Name
  {d7165ea0-8b62-460e-bb3b-acae9b85fc5e}, !- People Definition Name
  {6aa06bb3-d78f-48e5-8176-5d10207a14d3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {96259f46-c777-46e7-9b12-22b5947a7fad}, !- Work Efficiency Schedule Name
  {1d090931-4c8a-4a4a-b4b4-fcd1e7c7fd48}, !- Clothing Insulation Schedule Name
  {e2330742-15be-41f3-8fa5-a61d60d08faf}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {aeab0e08-0733-4036-b87f-e29485db6c20}, !- Handle
  Office SmallOffice - Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {101af642-c3f2-4cdf-bdaa-f640116e3654}, !- Handle
  Office SmallOffice - Dining Lights,     !- Name
  {aeab0e08-0733-4036-b87f-e29485db6c20}, !- Lights Definition Name
  {6aa06bb3-d78f-48e5-8176-5d10207a14d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e78fb822-4eef-4af5-b573-8695a605eac8}, !- Handle
  Office SmallOffice - Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cb4c5348-6392-46b7-ba29-1150bac13469}, !- Handle
  Office SmallOffice - Dining Elec Equip, !- Name
  {e78fb822-4eef-4af5-b573-8695a605eac8}, !- Electric Equipment Definition Name
  {6aa06bb3-d78f-48e5-8176-5d10207a14d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3b86aac0-c975-4255-ba05-ebc95260552b}, !- Handle
  Office SmallOffice - Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c0154f66-8847-4595-a790-ebad4f497b6f}, !- Handle
  Office SmallOffice - Dining Infiltration, !- Name
  {6aa06bb3-d78f-48e5-8176-5d10207a14d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7aaf5a14-419f-470a-a1cd-cee6e2e98049}, !- Handle
  Office SmallOffice - Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9983dca8-5fe9-49fc-8f5f-aeaa08518a0e}, !- Handle
  Office SmallOffice - Dining Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {540d55b9-b992-4936-8666-0efc98fb1c9a}, !- Handle
  Office SmallOffice - Dining,            !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {75a536cd-9749-4aff-a746-d41ce4452ef9}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {9aa141b5-889a-4d26-b63f-a8ff97d7517c}, !- Default Schedule Set Name
  {78b6edc4-acd8-415d-898f-172705de894b}, !- Group Rendering Name
  {5fe78c00-9fe4-4391-b9f3-9bd11548596e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:People:Definition,
  {9619773d-9c08-4361-820c-2ff2de4b0924}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {634768d5-d5e0-4357-b533-4e23641d4b79}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {9619773d-9c08-4361-820c-2ff2de4b0924}, !- People Definition Name
  {75a536cd-9749-4aff-a746-d41ce4452ef9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {96259f46-c777-46e7-9b12-22b5947a7fad}, !- Work Efficiency Schedule Name
  {1d090931-4c8a-4a4a-b4b4-fcd1e7c7fd48}, !- Clothing Insulation Schedule Name
  {e2330742-15be-41f3-8fa5-a61d60d08faf}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f3def89d-9f31-4f87-8d1e-49d0c4b70334}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {05db1754-8464-4195-812c-17b08be10c98}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {f3def89d-9f31-4f87-8d1e-49d0c4b70334}, !- Lights Definition Name
  {75a536cd-9749-4aff-a746-d41ce4452ef9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0be85f2a-73a6-49df-9ef2-228222ed8a30}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {98a72c65-b5c8-4c5b-9e6a-8a291e35117d}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {0be85f2a-73a6-49df-9ef2-228222ed8a30}, !- Electric Equipment Definition Name
  {75a536cd-9749-4aff-a746-d41ce4452ef9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5fe78c00-9fe4-4391-b9f3-9bd11548596e}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ecd29710-02b0-422c-ac57-0635262829d2}, !- Handle
  Office WholeBuilding - Sm Office Infiltration, !- Name
  {75a536cd-9749-4aff-a746-d41ce4452ef9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9aa141b5-889a-4d26-b63f-a8ff97d7517c}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5ed9bc63-fe94-463c-8136-ac03d3d2b307}, !- Number of People Schedule Name
  {d6ca12dc-7b67-453f-ae9c-f996da499777}, !- People Activity Level Schedule Name
  {8bece6e3-2166-4cf7-9f6c-24c1e1114b92}, !- Lighting Schedule Name
  {51faf095-0e68-4d6e-969b-97b9ac024c05}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9cf1f4bd-413e-4517-b85f-74229442e5ce}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b40c8ba-80d2-43fb-a7e6-b0f402574fef}, !- Handle
  Office WholeBuilding - Sm Office Thermostat, !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {78b6edc4-acd8-415d-898f-172705de894b}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {2e890c8a-7c1c-4f0b-b712-a591a5712e8d}, !- Handle
  90.1-2013 - Office - ASHRAE 169-2006-2A, !- Name
  {3ec1ab25-4592-4766-a5a9-2e76e7839f04}, !- Default Exterior Surface Constructions Name
  {7fcc25a1-337f-489b-98d3-e18a291bc7c0}, !- Default Interior Surface Constructions Name
  {309b91ff-a3c4-432b-add4-81cb98bceb7a}, !- Default Ground Contact Surface Constructions Name
  {3b19aa64-22ef-40d4-9250-b16453a67c60}, !- Default Exterior SubSurface Constructions Name
  {dbb602a1-b3dc-43cb-9fe6-270b4ebb7a14}, !- Default Interior SubSurface Constructions Name
  {9fb77e52-f3d7-4a11-b67e-fbecbbe52a39}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3ec1ab25-4592-4766-a5a9-2e76e7839f04}, !- Handle
  Default Surface Constructions 1,        !- Name
  {0f275140-88dc-4634-85cb-cd0e31eaa045}, !- Floor Construction Name
  {f05b14bd-19e6-4077-8d27-39ed431fbb30}, !- Wall Construction Name
  {a9f7ac0c-2295-4796-95d8-b2493739d2e2}; !- Roof Ceiling Construction Name

OS:Construction,
  {0f275140-88dc-4634-85cb-cd0e31eaa045}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {6712e503-b4a4-43ae-a56c-7814029b8516}, !- Layer 1
  {f721379d-73bb-4cea-9f99-a1eb12c5fc57}, !- Layer 2
  {6d1b3ee1-c8e7-48ae-9912-9704a3d49d11}; !- Layer 3

OS:StandardsInformation:Construction,
  {3f09d3ea-2d3f-4b50-b411-24a0dc0b1cfb}, !- Handle
  {0f275140-88dc-4634-85cb-cd0e31eaa045}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6712e503-b4a4-43ae-a56c-7814029b8516}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f721379d-73bb-4cea-9f99-a1eb12c5fc57}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6d1b3ee1-c8e7-48ae-9912-9704a3d49d11}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {f05b14bd-19e6-4077-8d27-39ed431fbb30}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {4acaab6f-aae5-4ec5-9113-cd2a02fb1a37}, !- Layer 1
  {332ca7ad-f7e1-497f-bfff-5cc4e7f7433a}, !- Layer 2
  {2b03f61b-0a7c-4774-bd39-347548ce291d}, !- Layer 3
  {6b7832eb-ff07-4853-9bbf-dfd614a2ed97}; !- Layer 4

OS:StandardsInformation:Construction,
  {30bb56ae-c214-4505-9447-b9b7b164f2e3}, !- Handle
  {f05b14bd-19e6-4077-8d27-39ed431fbb30}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {4acaab6f-aae5-4ec5-9113-cd2a02fb1a37}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {332ca7ad-f7e1-497f-bfff-5cc4e7f7433a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2b03f61b-0a7c-4774-bd39-347548ce291d}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6b7832eb-ff07-4853-9bbf-dfd614a2ed97}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {a9f7ac0c-2295-4796-95d8-b2493739d2e2}, !- Handle
  Typical IEAD Roof - Highly Reflective R-25.64, !- Name
  ,                                       !- Surface Rendering Name
  {12a1f1e3-a71f-4da6-bd7b-e17c865b290f}, !- Layer 1
  {3a386574-234a-44e8-981e-75eb3d1348f1}, !- Layer 2
  {22414753-85a4-4c39-9584-a9aa481d4ae2}; !- Layer 3

OS:StandardsInformation:Construction,
  {5b28e610-c2f0-4fd0-bd6e-108a9cb8fda4}, !- Handle
  {a9f7ac0c-2295-4796-95d8-b2493739d2e2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {12a1f1e3-a71f-4da6-bd7b-e17c865b290f}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3a386574-234a-44e8-981e-75eb3d1348f1}, !- Handle
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {22414753-85a4-4c39-9584-a9aa481d4ae2}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {7fcc25a1-337f-489b-98d3-e18a291bc7c0}, !- Handle
  Default Surface Constructions 2,        !- Name
  {8db4128e-48a4-4c37-abc2-8ca01f069a38}, !- Floor Construction Name
  {0bf18a01-2a65-401b-94c2-be4b27669bc3}, !- Wall Construction Name
  {03c9525d-878b-4560-868b-7eeb00cd2fb6}; !- Roof Ceiling Construction Name

OS:Construction,
  {8db4128e-48a4-4c37-abc2-8ca01f069a38}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {48d294d9-48f4-42b4-8882-f277b34ef512}, !- Layer 1
  {571982d9-eda6-4482-8a9c-dc60bbce69ee}; !- Layer 2

OS:StandardsInformation:Construction,
  {d9edcea3-52eb-444c-9b76-d2d1266e4777}, !- Handle
  {8db4128e-48a4-4c37-abc2-8ca01f069a38}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {48d294d9-48f4-42b4-8882-f277b34ef512}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {571982d9-eda6-4482-8a9c-dc60bbce69ee}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {0bf18a01-2a65-401b-94c2-be4b27669bc3}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8a558c77-c026-423e-9908-832b256327d8}, !- Layer 1
  {8a558c77-c026-423e-9908-832b256327d8}; !- Layer 2

OS:StandardsInformation:Construction,
  {23d062b0-430a-4a79-8caf-34db182ce1ca}, !- Handle
  {0bf18a01-2a65-401b-94c2-be4b27669bc3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8a558c77-c026-423e-9908-832b256327d8}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {03c9525d-878b-4560-868b-7eeb00cd2fb6}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {571982d9-eda6-4482-8a9c-dc60bbce69ee}, !- Layer 1
  {48d294d9-48f4-42b4-8882-f277b34ef512}; !- Layer 2

OS:StandardsInformation:Construction,
  {8bf365ee-f3f8-4875-91a5-e66e209149c9}, !- Handle
  {03c9525d-878b-4560-868b-7eeb00cd2fb6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {309b91ff-a3c4-432b-add4-81cb98bceb7a}, !- Handle
  Default Surface Constructions 3,        !- Name
  {34d7ed23-3ff9-4291-8581-a1542c95aa1c}, !- Floor Construction Name
  {8e6dcf68-f7c9-4fca-8643-76ef6552a0ae}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {34d7ed23-3ff9-4291-8581-a1542c95aa1c}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {9142f5e9-9b4e-43c8-b784-8c66daeee0d1}, !- Layer 1
  {6d1b3ee1-c8e7-48ae-9912-9704a3d49d11}; !- Layer 2

OS:StandardsInformation:Construction,
  {7010c456-d1b7-4a6b-842f-5adae30c08ec}, !- Handle
  {34d7ed23-3ff9-4291-8581-a1542c95aa1c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {051339c1-c99a-4e38-9558-e12ac641d6be}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9142f5e9-9b4e-43c8-b784-8c66daeee0d1}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8e6dcf68-f7c9-4fca-8643-76ef6552a0ae}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {a9219cec-8757-45d1-b5e7-3b208025aba2}; !- Layer 1

OS:StandardsInformation:Construction,
  {753b1860-7746-4cd1-b5d6-934add6189fd}, !- Handle
  {8e6dcf68-f7c9-4fca-8643-76ef6552a0ae}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a9219cec-8757-45d1-b5e7-3b208025aba2}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {3b19aa64-22ef-40d4-9250-b16453a67c60}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a6b2d557-698e-4b98-85b9-1d355dcaad89}, !- Fixed Window Construction Name
  {a6b2d557-698e-4b98-85b9-1d355dcaad89}, !- Operable Window Construction Name
  {bf83421b-c8c7-4d07-9b53-a948624e73a5}, !- Door Construction Name
  {a6b2d557-698e-4b98-85b9-1d355dcaad89}, !- Glass Door Construction Name
  {dbdc34a6-8f2c-4dba-a9cf-5be301822cc8}, !- Overhead Door Construction Name
  {ba050f1b-baa6-4837-a79c-e9f951b38b29}, !- Skylight Construction Name
  {3eebfa15-c632-41e0-93ae-0ffcb0c6f740}, !- Tubular Daylight Dome Construction Name
  {3eebfa15-c632-41e0-93ae-0ffcb0c6f740}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a6b2d557-698e-4b98-85b9-1d355dcaad89}, !- Handle
  U 0.60 SHGC 0.25 Dbl 2.5mm air,         !- Name
  ,                                       !- Surface Rendering Name
  {044edc35-3429-40b6-8674-da0eb373636f}, !- Layer 1
  {f657e0c4-a8d9-4ce9-ae57-f5d0bc90f574}, !- Layer 2
  {b77012a8-5b37-40be-b946-05d43c591e99}; !- Layer 3

OS:StandardsInformation:Construction,
  {532a178d-22ec-49b6-beaf-45d736ca5e92}, !- Handle
  {a6b2d557-698e-4b98-85b9-1d355dcaad89}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {044edc35-3429-40b6-8674-da0eb373636f}, !- Handle
  Glass_2175_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00859999999999999,                    !- Thickness {m}
  0.167758,                               !- Solar Transmittance at Normal Incidence
  0.2176064,                              !- Front Side Solar Reflectance at Normal Incidence
  0.4379779,                              !- Back Side Solar Reflectance at Normal Incidence
  0.416044,                               !- Visible Transmittance at Normal Incidence
  0.078729,                               !- Front Side Visible Reflectance at Normal Incidence
  0.10654,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {f657e0c4-a8d9-4ce9-ae57-f5d0bc90f574}, !- Handle
  Gap_1_W_0_0025,                         !- Name
  Air,                                    !- Gas Type
  0.0025;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {b77012a8-5b37-40be-b946-05d43c591e99}, !- Handle
  Glass_2022F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0039,                                 !- Thickness {m}
  0.355897,                               !- Solar Transmittance at Normal Incidence
  0.3940945,                              !- Front Side Solar Reflectance at Normal Incidence
  0.2656452,                              !- Back Side Solar Reflectance at Normal Incidence
  0.677694,                               !- Visible Transmittance at Normal Incidence
  0.042734,                               !- Front Side Visible Reflectance at Normal Incidence
  0.05547,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.046,                                  !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {bf83421b-c8c7-4d07-9b53-a948624e73a5}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {ca370459-a804-4b4d-a6c4-e7f0e8beb62a}, !- Layer 1
  {051339c1-c99a-4e38-9558-e12ac641d6be}; !- Layer 2

OS:StandardsInformation:Construction,
  {bf8a3272-fb8a-48e3-8dcd-158acb7ec4c9}, !- Handle
  {bf83421b-c8c7-4d07-9b53-a948624e73a5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ca370459-a804-4b4d-a6c4-e7f0e8beb62a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9fca11f0-2fc6-44c3-aaa7-ee5109b71e59}, !- Handle
  U 0.65 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {9c37e6b9-2b26-4458-811d-8cda253d2627}, !- Layer 1
  {2ed6da70-ca5f-45b2-b104-568ed62f933c}, !- Layer 2
  {50e8fa53-8602-4e7e-86df-cc5b3c7a3168}; !- Layer 3

OS:StandardsInformation:Construction,
  {c682b4ee-cec6-410a-882c-fd2747bfdf8e}, !- Handle
  {9fca11f0-2fc6-44c3-aaa7-ee5109b71e59}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {9c37e6b9-2b26-4458-811d-8cda253d2627}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {2ed6da70-ca5f-45b2-b104-568ed62f933c}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {50e8fa53-8602-4e7e-86df-cc5b3c7a3168}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {dbdc34a6-8f2c-4dba-a9cf-5be301822cc8}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {330528e4-9d69-4dcb-b9dc-8346dacd2e97}; !- Layer 1

OS:StandardsInformation:Construction,
  {dd6a17c6-f204-49ea-b694-7a84b5982152}, !- Handle
  {dbdc34a6-8f2c-4dba-a9cf-5be301822cc8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {330528e4-9d69-4dcb-b9dc-8346dacd2e97}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ba050f1b-baa6-4837-a79c-e9f951b38b29}, !- Handle
  Window_U_0.65_SHGC_0.35_Skylight_Frame_Width_2.339_in, !- Name
  ,                                       !- Surface Rendering Name
  {4e66682a-d973-40fe-b24d-ed7f72c672de}, !- Layer 1
  {a85e0f07-5819-45a4-907e-dd4e30280518}, !- Layer 2
  {7dd05974-87db-4a73-ada4-e9346bef7acd}; !- Layer 3

OS:StandardsInformation:Construction,
  {66da6d4f-906e-4c84-9926-4f013f3ec680}, !- Handle
  {ba050f1b-baa6-4837-a79c-e9f951b38b29}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {4e66682a-d973-40fe-b24d-ed7f72c672de}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {a85e0f07-5819-45a4-907e-dd4e30280518}, !- Handle
  Gap_1_W_0_0024,                         !- Name
  Air,                                    !- Gas Type
  0.0024;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {7dd05974-87db-4a73-ada4-e9346bef7acd}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {979be628-99f0-49b2-ae2a-75ed315049ab}, !- Handle
  Skylight frame R-0.02 28.1 in. wide,    !- Name
  0.712978,                               !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {3eebfa15-c632-41e0-93ae-0ffcb0c6f740}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {2ae46991-181a-47f0-8965-7cf2de82d2a4}; !- Layer 1

OS:StandardsInformation:Construction,
  {2d3ae2d7-b8a9-4983-8aac-6d9c86e779c8}, !- Handle
  {3eebfa15-c632-41e0-93ae-0ffcb0c6f740}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {2ae46991-181a-47f0-8965-7cf2de82d2a4}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {dbb602a1-b3dc-43cb-9fe6-270b4ebb7a14}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3eebfa15-c632-41e0-93ae-0ffcb0c6f740}, !- Fixed Window Construction Name
  {3eebfa15-c632-41e0-93ae-0ffcb0c6f740}, !- Operable Window Construction Name
  {101345d6-af80-48ef-b025-05411fde104d}, !- Door Construction Name
  {a6b2d557-698e-4b98-85b9-1d355dcaad89}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {a6b2d557-698e-4b98-85b9-1d355dcaad89}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {101345d6-af80-48ef-b025-05411fde104d}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {73bbd56c-7ede-4f84-abd3-23d60f752b52}; !- Layer 1

OS:StandardsInformation:Construction,
  {ea95c88e-1bc1-4d9d-930f-0a3cf73af982}, !- Handle
  {101345d6-af80-48ef-b025-05411fde104d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {73bbd56c-7ede-4f84-abd3-23d60f752b52}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {9fb77e52-f3d7-4a11-b67e-fbecbbe52a39}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {73bbd56c-7ede-4f84-abd3-23d60f752b52}; !- Layer 1

OS:StandardsInformation:Construction,
  {b31d35c6-67c8-46aa-bf08-d6af981f8fcb}, !- Handle
  {9fb77e52-f3d7-4a11-b67e-fbecbbe52a39}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ThermostatSetpoint:DualSetpoint,
  {5afad749-6e73-46e6-8546-c5f7a0bf429e}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66ff837f-3403-4078-ae28-4270a2ff70b6}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9216ca3-567c-4596-9b7d-05a2c613c3ba}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b49425d-97e7-44a9-92a7-121be09b8947}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {44864b28-0a5f-4086-b1d2-f8e70fe5789e}, !- Heating Setpoint Temperature Schedule Name
  {37104b83-886f-4fee-8ab9-04a2fc617b60}; !- Cooling Setpoint Temperature Schedule Name

