
OS:Version,
  {db256c17-2395-4360-afba-2b552957b047}, !- Handle
  2.7.1;                                  !- Version Identifier

OS:Material,
  {ae738070-91a4-4251-81c4-c2089aff268d}, !- Handle
  Wood shingle  (WS01),                   !- Name
  MediumRough,                            !- Roughness
  0.017769,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1256.04;                                !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {0a76deb5-9a40-4ecb-ab32-e587d4c1b940}, !- Handle
  Bldg paper felt  (BP01),                !- Name
  Smooth,                                 !- Roughness
  0.01057;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {cb92aaf4-c367-423b-a88f-46a73283c206}, !- Handle
  Wood Sft 3/4 in  (WD01),                !- Name
  MediumRough,                            !- Roughness
  0.019049,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1381.644;                               !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {04eba50d-7b3c-4d93-a939-99ca3c1f1f69}, !- Handle
  Minwool batt R13 w/ 2x4 frame,          !- Name
  Smooth,                                 !- Roughness
  1.6255;                                 !- Thermal Resistance {m2-K/W}

OS:Material,
  {55f12968-8257-4c82-b2a4-a1cab8dcf8e1}, !- Handle
  GypBd 5/8 in  (GP02),                   !- Name
  MediumRough,                            !- Roughness
  0.015879,                               !- Thickness {m}
  0.160266,                               !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.36;                                 !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {b7dfec36-58b0-449c-9ab9-4e54b9413fd0}, !- Handle
  UG surface fictitious insulation,       !- Name
  Smooth,                                 !- Roughness
  5.28331;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {14ec8c56-07b0-45b4-8eb3-6f26b39c1b13}, !- Handle
  Soil 8 in,                              !- Name
  MediumRough,                            !- Roughness
  0.204206,                               !- Thickness {m}
  1.730735,                               !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  837.36;                                 !- Specific Heat {J/kg-K}

OS:Material,
  {fd67601d-426b-4761-842e-c6b11544ff7c}, !- Handle
  Conc heavyweight 140lb 8 in  (CC05),    !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311205,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.36;                                 !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {7db823e7-347a-4ace-afb7-e3f3a0d4ea08}, !- Handle
  Carpet fiber pad  (CP01),               !- Name
  Smooth,                                 !- Roughness
  0.36631;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {ad948027-b5a7-48c5-846f-54a4b8291732}, !- Handle
  Blt-Up roof 3/8 in  (BR01),             !- Name
  MediumRough,                            !- Roughness
  0.00954,                                !- Thickness {m}
  0.162516,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.38;                                !- Specific Heat {J/kg-K}

OS:Material,
  {2e85fb52-78aa-4f7b-9e56-baca7a80d5bf}, !- Handle
  MinBd 3 in R-10.4  (IN24),              !- Name
  MediumRough,                            !- Roughness
  0.076196,                               !- Thickness {m}
  0.041538,                               !- Conductivity {W/m-K}
  240.3,                                  !- Density {kg/m3}
  711.756;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {66f3f42e-4034-4834-8dba-1fa762947151}, !- Handle
  R-13 wood frame wall,                   !- Name
  ,                                       !- Surface Rendering Name
  {ae738070-91a4-4251-81c4-c2089aff268d}, !- Layer 1
  {0a76deb5-9a40-4ecb-ab32-e587d4c1b940}, !- Layer 2
  {cb92aaf4-c367-423b-a88f-46a73283c206}, !- Layer 3
  {04eba50d-7b3c-4d93-a939-99ca3c1f1f69}, !- Layer 4
  {55f12968-8257-4c82-b2a4-a1cab8dcf8e1}; !- Layer 5

OS:Construction,
  {82b4913a-efcf-4180-bb98-b4277fb72a4d}, !- Handle
  Slab edge uninsulated,                  !- Name
  ,                                       !- Surface Rendering Name
  {b7dfec36-58b0-449c-9ab9-4e54b9413fd0}, !- Layer 1
  {14ec8c56-07b0-45b4-8eb3-6f26b39c1b13}, !- Layer 2
  {fd67601d-426b-4761-842e-c6b11544ff7c}, !- Layer 3
  {7db823e7-347a-4ace-afb7-e3f3a0d4ea08}; !- Layer 4

OS:Construction,
  {ec617f85-467a-4a06-8283-ff63b37ab9a5}, !- Handle
  R-20 over roof deck - cool roof,        !- Name
  ,                                       !- Surface Rendering Name
  {ad948027-b5a7-48c5-846f-54a4b8291732}, !- Layer 1
  {0a76deb5-9a40-4ecb-ab32-e587d4c1b940}, !- Layer 2
  {2e85fb52-78aa-4f7b-9e56-baca7a80d5bf}, !- Layer 3
  {2e85fb52-78aa-4f7b-9e56-baca7a80d5bf}, !- Layer 4
  {cb92aaf4-c367-423b-a88f-46a73283c206}; !- Layer 5

OS:ScheduleTypeLimits,
  {5aac59b8-f275-45f1-8efb-195010014ab0}, !- Handle
  Fraction,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:YearDescription,
  {84927721-a864-4aef-8557-1c3916bcabb4}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ThermalZone,
  {3272d5e6-7878-4e0a-816e-68cb1a35e62a}, !- Handle
  Zone Equipment 1-1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  1097.534,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24e5bc5c-5f2c-4be5-868b-64a9ffff800f}, !- Zone Air Inlet Port List
  {820e1169-d754-49e8-94e9-d9d542e3b09a}, !- Zone Air Exhaust Port List
  {f3cda45a-a22c-4e45-997f-dab1297985cb}, !- Zone Air Node Name
  {76dbcbdd-0d65-4083-a578-cbe3743d270e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4387d35-a77d-4c08-8192-b505e5073392}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7dd04c0d-3284-417a-862b-eff4640f535e}, !- Handle
  {94b3f990-704a-469f-93f5-0776255fda15}, !- Name
  {f3cda45a-a22c-4e45-997f-dab1297985cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3cda45a-a22c-4e45-997f-dab1297985cb}, !- Handle
  {ef6e8dad-54a8-4b58-8e10-8f10840c341d}, !- Name
  {3272d5e6-7878-4e0a-816e-68cb1a35e62a}, !- Source Object
  11,                                     !- Outlet Port
  {7dd04c0d-3284-417a-862b-eff4640f535e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24e5bc5c-5f2c-4be5-868b-64a9ffff800f}, !- Handle
  {62f24959-d544-47bd-9fce-fea58897741b}, !- Name
  {3272d5e6-7878-4e0a-816e-68cb1a35e62a}, !- HVAC Component
  {c0a8b323-a499-4495-ae67-69a2bcfbc628}; !- Port 1

OS:PortList,
  {820e1169-d754-49e8-94e9-d9d542e3b09a}, !- Handle
  {c412521c-97ea-43f7-8255-ac6800757a5f}, !- Name
  {3272d5e6-7878-4e0a-816e-68cb1a35e62a}; !- HVAC Component

OS:PortList,
  {76dbcbdd-0d65-4083-a578-cbe3743d270e}, !- Handle
  {351976a9-47ce-4a20-9347-f3fd587ed02d}, !- Name
  {3272d5e6-7878-4e0a-816e-68cb1a35e62a}, !- HVAC Component
  {d29bc97e-398b-4a99-81f5-cb38fef9bb96}; !- Port 1

OS:Sizing:Zone,
  {4aa8ea58-2d55-4ecd-a69a-0f9916c0cee6}, !- Handle
  {3272d5e6-7878-4e0a-816e-68cb1a35e62a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76505fb1-d592-4a83-a2e6-f7195d1ed5fa}, !- Handle
  {961123ff-39cd-47cc-86ca-d6ab64cf6719}, !- Name
  {3272d5e6-7878-4e0a-816e-68cb1a35e62a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd8bb15f-48cb-474e-b572-cb4283ea7f53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Facility,
  {206d358d-3e16-4df2-a784-304b4217d492}; !- Handle

OS:Building,
  {7785c5c3-7e41-47fb-9921-4b70754393a5}, !- Handle
  Project Name,                           !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {312e2802-d8ed-4670-b928-c34446cf77d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Space,
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Handle
  aim0092,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {a7070c66-af58-4903-b118-3e00ce2cea45}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {3272d5e6-7878-4e0a-816e-68cb1a35e62a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {19eb0942-7bd8-4a62-838e-a4ef5d10e22c}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {3df154f2-796d-4bd1-8771-ea294c8339a2}, !- Handle
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  204851;                                 !- Feature Value 1

OS:Surface,
  {d186e552-6b48-4d82-a061-2ff28e885c2b}, !- Handle
  aim0146,                                !- Name
  Wall,                                   !- Surface Type
  {66f3f42e-4034-4834-8dba-1fa762947151}, !- Construction Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.578526, 12.0593, 0,                  !- X,Y,Z Vertex 1 {m}
  -3.578526, 12.0593, 4.3,                !- X,Y,Z Vertex 2 {m}
  17.92147, 12.0593, 4.3,                 !- X,Y,Z Vertex 3 {m}
  17.92147, 12.0593, 0;                   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8b962712-a2ab-4832-a6f3-be0d7b35e0a5}, !- Handle
  {d186e552-6b48-4d82-a061-2ff28e885c2b}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Surface,
  {fd9aab11-06ca-4563-ae73-31354e52c04f}, !- Handle
  aim0183,                                !- Name
  Wall,                                   !- Surface Type
  {66f3f42e-4034-4834-8dba-1fa762947151}, !- Construction Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.92147, 0.9593022, 0,                 !- X,Y,Z Vertex 1 {m}
  17.92147, 12.0593, 0,                   !- X,Y,Z Vertex 2 {m}
  17.92147, 12.0593, 4.3,                 !- X,Y,Z Vertex 3 {m}
  17.92147, 0.9593022, 4.3;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2e00496b-00c3-4f02-bffe-973af7e3e61f}, !- Handle
  {fd9aab11-06ca-4563-ae73-31354e52c04f}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2;                                      !- Feature Value 1

OS:Surface,
  {5d48fd9e-4445-46b5-b6e4-3c31332949a1}, !- Handle
  aim0220,                                !- Name
  Wall,                                   !- Surface Type
  {66f3f42e-4034-4834-8dba-1fa762947151}, !- Construction Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.121474, 0.9593022, 0,                 !- X,Y,Z Vertex 1 {m}
  17.92147, 0.9593022, 0,                 !- X,Y,Z Vertex 2 {m}
  17.92147, 0.9593022, 4.3,               !- X,Y,Z Vertex 3 {m}
  6.121474, 0.9593022, 4.3;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {71bfc73d-7605-47c6-a630-7a77c5adbac7}, !- Handle
  {5d48fd9e-4445-46b5-b6e4-3c31332949a1}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  3;                                      !- Feature Value 1

OS:Surface,
  {ee230e89-cc93-48f0-8b7a-49e27ac24528}, !- Handle
  aim0257,                                !- Name
  Wall,                                   !- Surface Type
  {66f3f42e-4034-4834-8dba-1fa762947151}, !- Construction Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.121474, -3.740698, 0,                 !- X,Y,Z Vertex 1 {m}
  6.121474, 0.9593022, 0,                 !- X,Y,Z Vertex 2 {m}
  6.121474, 0.9593022, 4.3,               !- X,Y,Z Vertex 3 {m}
  6.121474, -3.740698, 4.3;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f0ba70e-d42e-4e30-85cb-56632dfe3001}, !- Handle
  {ee230e89-cc93-48f0-8b7a-49e27ac24528}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4;                                      !- Feature Value 1

OS:Surface,
  {4d596286-4465-4f79-a6e0-181a8d927b8e}, !- Handle
  aim0294,                                !- Name
  Wall,                                   !- Surface Type
  {66f3f42e-4034-4834-8dba-1fa762947151}, !- Construction Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.578526, -3.740698, 0,                !- X,Y,Z Vertex 1 {m}
  6.121474, -3.740698, 0,                 !- X,Y,Z Vertex 2 {m}
  6.121474, -3.740698, 4.3,               !- X,Y,Z Vertex 3 {m}
  -3.578526, -3.740698, 4.3;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2424ec75-1039-4e41-bde7-3a314958b02d}, !- Handle
  {4d596286-4465-4f79-a6e0-181a8d927b8e}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5;                                      !- Feature Value 1

OS:Surface,
  {0e6203a1-ac87-4dcc-8110-b0e1a79eabb0}, !- Handle
  aim0331,                                !- Name
  Wall,                                   !- Surface Type
  {66f3f42e-4034-4834-8dba-1fa762947151}, !- Construction Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.578526, -3.740698, 0,                !- X,Y,Z Vertex 1 {m}
  -3.578526, -3.740698, 4.3,              !- X,Y,Z Vertex 2 {m}
  -3.578526, 12.0593, 4.3,                !- X,Y,Z Vertex 3 {m}
  -3.578526, 12.0593, 0;                  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {240983bf-6cce-4da8-935a-df56b0b25add}, !- Handle
  {0e6203a1-ac87-4dcc-8110-b0e1a79eabb0}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6;                                      !- Feature Value 1

OS:Surface,
  {6ceb1195-5c08-4a77-a42b-681c9bcad744}, !- Handle
  aim0372,                                !- Name
  Floor,                                  !- Surface Type
  {82b4913a-efcf-4180-bb98-b4277fb72a4d}, !- Construction Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.578526, -3.740698, 0,                !- X,Y,Z Vertex 1 {m}
  -3.578526, 12.0593, 0,                  !- X,Y,Z Vertex 2 {m}
  17.92147, 12.0593, 0,                   !- X,Y,Z Vertex 3 {m}
  17.92147, 0.9593022, 0,                 !- X,Y,Z Vertex 4 {m}
  6.121474, 0.9593022, 0,                 !- X,Y,Z Vertex 5 {m}
  6.121474, -3.740698, 0;                 !- X,Y,Z Vertex 6 {m}

OS:AdditionalProperties,
  {bd3c748e-39de-4f60-b227-3379c43c825b}, !- Handle
  {6ceb1195-5c08-4a77-a42b-681c9bcad744}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7;                                      !- Feature Value 1

OS:Surface,
  {57ef0f20-9d08-49fa-ab59-f9cba5222efa}, !- Handle
  aim0415,                                !- Name
  RoofCeiling,                            !- Surface Type
  {ec617f85-467a-4a06-8283-ff63b37ab9a5}, !- Construction Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.578526, -3.740698, 4.3,              !- X,Y,Z Vertex 1 {m}
  6.121474, -3.740698, 4.3,               !- X,Y,Z Vertex 2 {m}
  6.121474, 0.9593022, 4.3,               !- X,Y,Z Vertex 3 {m}
  17.92147, 0.9593022, 4.3,               !- X,Y,Z Vertex 4 {m}
  17.92147, 12.0593, 4.3,                 !- X,Y,Z Vertex 5 {m}
  -3.578526, 12.0593, 4.3;                !- X,Y,Z Vertex 6 {m}

OS:AdditionalProperties,
  {87282964-d386-4b02-8a72-cd6ef549f6c4}, !- Handle
  {57ef0f20-9d08-49fa-ab59-f9cba5222efa}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8;                                      !- Feature Value 1

OS:SpaceType,
  {312e2802-d8ed-4670-b928-c34446cf77d6}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:WeatherFile,
  {3bedbea1-f41a-4594-bde3-d0129e3e8732}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:////Users/npflaum/Documents/GitHub/gbxml-to-openstudio/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {04e23319-e9c9-4d9a-839d-9dc03eaac733}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8,                                   !- Annual Average Outdoor Air Temperature {C}
  23.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {b5e57466-5b61-4599-8b90-5dd6b0d6160f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:ScheduleTypeLimits,
  {5ebce078-bdf1-4f3f-a1c2-905cb6f02d00}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {4a71ed51-eefe-4c89-9a48-90a2c8e07cd1}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {d0e04dc6-453e-40ed-a8eb-0bf00f3b3b1f}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {b47c53b2-1fc9-4ca2-857a-18ca12ccb2a3}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {5eaf77de-1c59-4d81-9374-b4b54349c6ed}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {6ec6f349-6631-464d-b89e-8f8dee896452}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {a756cb8e-4cca-41db-a608-d78e22ce7163}, !- Handle
  Process Loads Schedule Type Limits,     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {ba5f7874-acc1-4ef9-af38-ddddf064f004}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {3abe8f92-6cc7-431f-a0cd-f8c05ec63854}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ed9ccc61-fd66-4c3b-bc58-ee0a01c22b02}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {a6ca0eab-68b7-4593-bacf-66acfa201518}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {710ef298-f151-4807-b851-c3c11479b8c2}, !- Handle
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {45e9ab5f-f9a5-4475-9784-0f37c1d91a84}, !- Handle
  Office Lighting - 6 AM to 11 PM,        !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  {3d2f1b68-3b21-4462-97ed-0b4f208f3b34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d2f1b68-3b21-4462-97ed-0b4f208f3b34}, !- Handle
  Office Lighting - 6 AM to 11 PM All,    !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {84c3e321-f876-4dff-9c57-cc2419cb60be}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM, !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  {56411588-a255-4191-857c-02b1552d9071}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56411588-a255-4191-857c-02b1552d9071}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM All, !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {2b8bba09-0b1f-4df9-89ea-bb45bee5497e}, !- Handle
  infil_bldg,                             !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  {a46105a8-0707-45b5-a80c-48e2f971a08a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a46105a8-0707-45b5-a80c-48e2f971a08a}, !- Handle
  infil_bldg infil_bldg_default,          !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {a7070c66-af58-4903-b118-3e00ce2cea45}, !- Handle
  aim0109|aim0109|aim0115,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {84c3e321-f876-4dff-9c57-cc2419cb60be}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {45e9ab5f-f9a5-4475-9784-0f37c1d91a84}, !- Lighting Schedule Name
  {45e9ab5f-f9a5-4475-9784-0f37c1d91a84}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b8bba09-0b1f-4df9-89ea-bb45bee5497e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {f1de2ce5-fe91-401c-8fe9-c768fd648223}, !- Handle
  adv_import_light_0,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391,                               !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1c241304-feda-4876-9946-0cb7d8b41992}, !- Handle
  adv_import_elec_equip_0,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.99308,                               !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {6bc9c164-1456-4dcb-8e71-78aa45246fc0}, !- Handle
  adv_import_people_0,                    !- Name
  People,                                 !- Number of People Calculation Method
  10,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {c7125487-ef1f-42de-a836-18d531fb3a2d}, !- Handle
  aim0092_lights,                         !- Name
  {f1de2ce5-fe91-401c-8fe9-c768fd648223}, !- Lights Definition Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {872e6289-e221-4fcd-aab3-0a22b143a81a}, !- Handle
  aim0092_elec_equip,                     !- Name
  {1c241304-feda-4876-9946-0cb7d8b41992}, !- Electric Equipment Definition Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {cf3e972f-40de-4809-bf76-244640ce83bb}, !- Handle
  aim0092_people,                         !- Name
  {6bc9c164-1456-4dcb-8e71-78aa45246fc0}, !- People Definition Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {496dcf1d-7b16-4c59-b8d6-00a5f9b5ab29}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {496dcf1d-7b16-4c59-b8d6-00a5f9b5ab29}, !- Handle
  activity_131.882,                       !- Name
  {be4c03fe-cb51-44ab-995e-390538cb02c7}, !- Schedule Type Limits Name
  {8f90d211-aa6d-4570-b4e6-cd32614d6363}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f90d211-aa6d-4570-b4e6-cd32614d6363}, !- Handle
  activity_131.882 activity_131.882_default, !- Name
  {be4c03fe-cb51-44ab-995e-390538cb02c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.882;                                !- Value Until Time 1

OS:ScheduleTypeLimits,
  {be4c03fe-cb51-44ab-995e-390538cb02c7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {fdb0c73c-f408-40d5-bc42-84b1c15b06f9}, !- Handle
  aim0092_infiltration,                   !- Name
  {b226f05f-e89f-4216-8b69-1e771b75718c}, !- Space or SpaceType Name
  {e53246b6-c0b2-4663-afdc-b06dfa2a81da}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Constant,
  {dcd3244e-d116-4405-b51f-bbe3214cbbec}, !- Handle
  Always On Discrete,                     !- Name
  {e55397b3-878f-442d-bf84-733f7d6f1ad2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e55397b3-878f-442d-bf84-733f7d6f1ad2}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {19eb0942-7bd8-4a62-838e-a4ef5d10e22c}, !- Handle
  aim0092_ventilation,                    !- Name
  ,                                       !- Outdoor Air Method
  0.002359737,                            !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.110112,                               !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4387d35-a77d-4c08-8192-b505e5073392}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {6db0092f-a6de-40bd-9063-66253b61c506}, !- Heating Setpoint Temperature Schedule Name
  {068090af-6f8e-43cf-8b48-0648fb84ba6d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {41b8c59d-8575-4fd3-bf70-a1658acd51c1}, !- Handle
  Zone Equipment 1-1 Occ Sch,             !- Name
  ,                                       !- Schedule Type Limits Name
  {443e91ee-bbb0-4c07-b20d-676f0fb6c4ad}, !- Default Day Schedule Name
  {54087477-4b36-41dd-bdd9-7af2337471a0}, !- Summer Design Day Schedule Name
  {ccb43d9a-8ed0-4e92-b6a2-78590f20682f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {443e91ee-bbb0-4c07-b20d-676f0fb6c4ad}, !- Handle
  Zone Equipment 1-1 Occ Sch Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e21d7abd-9f1f-4da9-9de0-d22b5a454025}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccb43d9a-8ed0-4e92-b6a2-78590f20682f}, !- Handle
  Zone Equipment 1-1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cf98fec-77e7-4f45-a9af-52fa3a500728}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54087477-4b36-41dd-bdd9-7af2337471a0}, !- Handle
  Zone Equipment 1-1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fcf2ae49-0fb5-4f6c-82b7-eb1bc4e6f889}, !- Handle
  Zone Equipment 1-1 Occ Sch Monday Rule, !- Name
  {41b8c59d-8575-4fd3-bf70-a1658acd51c1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bcb61d86-f3b0-4ea1-9212-efdc6ee85cb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bcb61d86-f3b0-4ea1-9212-efdc6ee85cb2}, !- Handle
  Zone Equipment 1-1 Occ Sch Monday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31412c1e-2675-494e-ae0e-ece634b10803}, !- Handle
  Zone Equipment 1-1 Occ Sch Tuesday Rule, !- Name
  {41b8c59d-8575-4fd3-bf70-a1658acd51c1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {183aab7c-7ac3-4438-91f6-2530ee2800c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {183aab7c-7ac3-4438-91f6-2530ee2800c7}, !- Handle
  Zone Equipment 1-1 Occ Sch Tuesday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2cbaceda-1999-4123-84ca-b5eb9a64e575}, !- Handle
  Zone Equipment 1-1 Occ Sch Wednesday Rule, !- Name
  {41b8c59d-8575-4fd3-bf70-a1658acd51c1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {337994d9-bbb3-4965-95a9-bea9f2386f1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {337994d9-bbb3-4965-95a9-bea9f2386f1e}, !- Handle
  Zone Equipment 1-1 Occ Sch Wednesday,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb8d995e-101a-43a6-a23e-658b481adc9d}, !- Handle
  Zone Equipment 1-1 Occ Sch Thursday Rule, !- Name
  {41b8c59d-8575-4fd3-bf70-a1658acd51c1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a5bef74d-3a44-47aa-8700-b64213500bac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a5bef74d-3a44-47aa-8700-b64213500bac}, !- Handle
  Zone Equipment 1-1 Occ Sch Thursday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f94526bb-9509-42a0-bc80-73244df7fe36}, !- Handle
  Zone Equipment 1-1 Occ Sch Friday Rule, !- Name
  {41b8c59d-8575-4fd3-bf70-a1658acd51c1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7fcc647e-813d-463c-b5f2-915c1fd5c8e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7fcc647e-813d-463c-b5f2-915c1fd5c8e7}, !- Handle
  Zone Equipment 1-1 Occ Sch Friday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {003527a4-be5a-48c3-ba9c-63c07c1aa9ed}, !- Handle
  Zone Equipment 1-1 Occ Sch Saturday Rule, !- Name
  {41b8c59d-8575-4fd3-bf70-a1658acd51c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66ce77e5-5768-4d33-8e3a-54eae6187644}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {66ce77e5-5768-4d33-8e3a-54eae6187644}, !- Handle
  Zone Equipment 1-1 Occ Sch Saturday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {644f54c9-9feb-4357-baed-e378bddc4217}, !- Handle
  Zone Equipment 1-1 Occ Sch Sunday Rule, !- Name
  {41b8c59d-8575-4fd3-bf70-a1658acd51c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9444242b-ef6d-43ca-87c9-d994185dbb53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9444242b-ef6d-43ca-87c9-d994185dbb53}, !- Handle
  Zone Equipment 1-1 Occ Sch Sunday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6db0092f-a6de-40bd-9063-66253b61c506}, !- Handle
  Zone Equipment 1-1 Htg Setpoint Schedule with Setback, !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  {b9246978-3a09-46bd-9833-2ec6c82b9389}, !- Default Day Schedule Name
  {ee77ba5b-7665-47e9-ae60-8fcdc0d97d35}, !- Summer Design Day Schedule Name
  {36c2be88-d286-43ee-9a15-ac0ecfe93902}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9246978-3a09-46bd-9833-2ec6c82b9389}, !- Handle
  htg_Zone Equipment 1-1 htg_Zone Equipment 1-1_default, !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {ed211ccc-f402-456a-a702-c8e78ca98c6d}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36c2be88-d286-43ee-9a15-ac0ecfe93902}, !- Handle
  htg_Zone Equipment 1-1 Winter Design Day, !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {122e76ff-17aa-4e79-b99c-7e11628f4c03}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee77ba5b-7665-47e9-ae60-8fcdc0d97d35}, !- Handle
  htg_Zone Equipment 1-1 Summer Design Day, !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Rule,
  {19df2844-fea1-4019-a284-4c2f697aece2}, !- Handle
  Zone Equipment 1-1 Htg Setpoint Schedule Schedule Rule, !- Name
  {6db0092f-a6de-40bd-9063-66253b61c506}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b72fc3f7-d05a-4c0e-b5c6-999617427320}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b72fc3f7-d05a-4c0e-b5c6-999617427320}, !- Handle
  Schedule Day 3,                         !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f88cb038-a85f-4db4-a76c-57dfae3e6c0e}, !- Handle
  Zone Equipment 1-1 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {6db0092f-a6de-40bd-9063-66253b61c506}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4feebacb-4b1c-46f9-bc7a-e0c518bcab69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4feebacb-4b1c-46f9-bc7a-e0c518bcab69}, !- Handle
  Schedule Day 6,                         !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {5a803dd6-a56f-4bfd-a716-6edf3f2f5cdc}, !- Handle
  Zone Equipment 1-1 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {6db0092f-a6de-40bd-9063-66253b61c506}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2392c51c-7eae-4bb2-ac45-691e21287e68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2392c51c-7eae-4bb2-ac45-691e21287e68}, !- Handle
  Schedule Day 7,                         !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {cedb2d34-988b-473a-a7c7-0d88992b1b83}, !- Handle
  Zone Equipment 1-1 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {6db0092f-a6de-40bd-9063-66253b61c506}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {276b095c-2209-4778-90a0-8d76af910bfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {276b095c-2209-4778-90a0-8d76af910bfd}, !- Handle
  Schedule Day 8,                         !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {829a9511-06c9-452e-9555-9451e664276f}, !- Handle
  Zone Equipment 1-1 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {6db0092f-a6de-40bd-9063-66253b61c506}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8ed7b004-dd9e-4d10-b17c-6b0f6789a77d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8ed7b004-dd9e-4d10-b17c-6b0f6789a77d}, !- Handle
  Schedule Day 9,                         !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {687ffe8f-3568-4b90-b84e-c79f19fe3331}, !- Handle
  Zone Equipment 1-1 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {6db0092f-a6de-40bd-9063-66253b61c506}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {313f173f-46b3-413f-849e-88e946ca764f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {313f173f-46b3-413f-849e-88e946ca764f}, !- Handle
  Schedule Day 10,                        !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e540ea41-21ba-40ec-a318-0af50afcf253}, !- Handle
  Zone Equipment 1-1 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {6db0092f-a6de-40bd-9063-66253b61c506}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc2369b6-4b98-4ec6-8428-d122b3f3181e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cc2369b6-4b98-4ec6-8428-d122b3f3181e}, !- Handle
  Schedule Day 11,                        !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {068090af-6f8e-43cf-8b48-0648fb84ba6d}, !- Handle
  Zone Equipment 1-1 Clg Setpoint Schedule with Setback, !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  {08ef6ce7-fb28-4c14-92a8-d5fbe2ba08da}, !- Default Day Schedule Name
  {607a0396-3160-4e8a-a974-8b79c6c76285}, !- Summer Design Day Schedule Name
  {e7094d65-a364-4eac-ae0a-8ce1c58ed7de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08ef6ce7-fb28-4c14-92a8-d5fbe2ba08da}, !- Handle
  clg_Zone Equipment 1-1 clg_Zone Equipment 1-1_default, !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {a388f5b9-cdfb-4364-8f9d-5366af0526d9}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7094d65-a364-4eac-ae0a-8ce1c58ed7de}, !- Handle
  clg_Zone Equipment 1-1 Winter Design Day, !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {09823825-2623-47a0-a123-06c30be76cf3}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {607a0396-3160-4e8a-a974-8b79c6c76285}, !- Handle
  clg_Zone Equipment 1-1 Summer Design Day, !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Rule,
  {f4f352ff-175c-49f2-b525-e2a972a1ab3c}, !- Handle
  Zone Equipment 1-1 Clg Setpoint Schedule Schedule Rule, !- Name
  {068090af-6f8e-43cf-8b48-0648fb84ba6d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {82a9a626-b04d-484d-a241-95e2d7e63875}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {82a9a626-b04d-484d-a241-95e2d7e63875}, !- Handle
  Schedule Day 12,                        !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {703c6aa8-7baf-42da-903e-6aceb4d27b53}, !- Handle
  Zone Equipment 1-1 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {068090af-6f8e-43cf-8b48-0648fb84ba6d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6c1dcaf8-2f8a-4cc7-b322-b85c261905cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6c1dcaf8-2f8a-4cc7-b322-b85c261905cd}, !- Handle
  Schedule Day 15,                        !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {12f59ee4-1ac0-4632-a527-cd1997a2247c}, !- Handle
  Zone Equipment 1-1 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {068090af-6f8e-43cf-8b48-0648fb84ba6d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {38606f74-8b75-4cfa-8617-fbfe63221b9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {38606f74-8b75-4cfa-8617-fbfe63221b9a}, !- Handle
  Schedule Day 16,                        !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6bef38c0-4b6b-40b4-b0b9-fc820f512a3a}, !- Handle
  Zone Equipment 1-1 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {068090af-6f8e-43cf-8b48-0648fb84ba6d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {faba665a-4c79-4463-acd5-9548e3cab2ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {faba665a-4c79-4463-acd5-9548e3cab2ac}, !- Handle
  Schedule Day 17,                        !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {824dac22-1936-45d7-87d6-cc4bdc990eb8}, !- Handle
  Zone Equipment 1-1 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {068090af-6f8e-43cf-8b48-0648fb84ba6d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {40414500-ac42-4fdd-ba85-17e46427af83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {40414500-ac42-4fdd-ba85-17e46427af83}, !- Handle
  Schedule Day 18,                        !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d8e37d24-1a51-44a7-a1a8-8d8201fabb0a}, !- Handle
  Zone Equipment 1-1 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {068090af-6f8e-43cf-8b48-0648fb84ba6d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2eb75da5-bc73-412f-9760-64be37edda1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2eb75da5-bc73-412f-9760-64be37edda1d}, !- Handle
  Schedule Day 19,                        !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {cdf57f64-3ccd-4202-b740-f13772e71077}, !- Handle
  Zone Equipment 1-1 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {068090af-6f8e-43cf-8b48-0648fb84ba6d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19419f9c-0d1e-4b8a-9c19-2552faaa400c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {19419f9c-0d1e-4b8a-9c19-2552faaa400c}, !- Handle
  Schedule Day 20,                        !- Name
  {577cb786-cb3c-44ca-9a9e-56839e4cda21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:AirLoopHVAC,
  {e545f358-02bb-41c5-9546-e79af2543b5d}, !- Handle
  Air System,                             !- Name
  ,                                       !- Controller List Name
  {185232f7-60d1-444d-a2b0-02250b421fc3}, !- Availability Schedule
  {222c4c93-b7eb-40ab-996b-9f569a2e53cd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92dfb4c4-88b8-474f-8c78-591ae4155d1f}, !- Supply Side Inlet Node Name
  {06a56832-2ff8-431e-ba7a-016cb377175a}, !- Demand Side Outlet Node Name
  {d7191974-3ff8-4feb-bf3d-fc53df3a6d49}, !- Demand Side Inlet Node A
  {cb3ce307-ff34-439e-8f74-4b4c67728e8c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2a0ac522-ae53-40fe-b630-d6c4ca299000}, !- Demand Mixer Name
  {a09d0fde-4d1a-4ab3-9383-f1f335c73193}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d833844-a499-4697-8a35-661bb4401600}, !- Handle
  Node 1,                                 !- Name
  {92dfb4c4-88b8-474f-8c78-591ae4155d1f}, !- Inlet Port
  {2957f529-2e96-43a0-a187-65990a8e4773}; !- Outlet Port

OS:Node,
  {453bd651-79bf-44d7-8074-6a5e59aab8ec}, !- Handle
  Node 2,                                 !- Name
  {10f05afe-9e47-4359-9b63-fb0e7d50067a}, !- Inlet Port
  {cb3ce307-ff34-439e-8f74-4b4c67728e8c}; !- Outlet Port

OS:Connection,
  {92dfb4c4-88b8-474f-8c78-591ae4155d1f}, !- Handle
  {2b380ad4-535a-4384-a3f2-8445b175d03a}, !- Name
  {e545f358-02bb-41c5-9546-e79af2543b5d}, !- Source Object
  8,                                      !- Outlet Port
  {4d833844-a499-4697-8a35-661bb4401600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb3ce307-ff34-439e-8f74-4b4c67728e8c}, !- Handle
  {70d9632c-ac40-4c41-8f70-01551dda397c}, !- Name
  {453bd651-79bf-44d7-8074-6a5e59aab8ec}, !- Source Object
  3,                                      !- Outlet Port
  {e545f358-02bb-41c5-9546-e79af2543b5d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {24753ad3-2e72-4c70-8a22-454cecfce932}, !- Handle
  Node 3,                                 !- Name
  {d7191974-3ff8-4feb-bf3d-fc53df3a6d49}, !- Inlet Port
  {79ea22f3-f0ca-4c03-bf6d-02484c8ff20d}; !- Outlet Port

OS:Node,
  {f2952cf6-2383-4ac9-a84f-0eb2079a1d3b}, !- Handle
  Node 4,                                 !- Name
  {8eab20dc-c523-4527-ae1e-8c0b8d98a847}, !- Inlet Port
  {06a56832-2ff8-431e-ba7a-016cb377175a}; !- Outlet Port

OS:Node,
  {9baa0aef-e77f-4608-b42b-a535818e08d1}, !- Handle
  Node 5,                                 !- Name
  {5907160d-5ce0-467f-9419-c7561ba25d19}, !- Inlet Port
  {c0a8b323-a499-4495-ae67-69a2bcfbc628}; !- Outlet Port

OS:Connection,
  {d7191974-3ff8-4feb-bf3d-fc53df3a6d49}, !- Handle
  {0b76d4ce-6a26-4793-aa97-2062af030689}, !- Name
  {e545f358-02bb-41c5-9546-e79af2543b5d}, !- Source Object
  10,                                     !- Outlet Port
  {24753ad3-2e72-4c70-8a22-454cecfce932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a56832-2ff8-431e-ba7a-016cb377175a}, !- Handle
  {06a4b83b-44c2-4d32-ac5e-731f1d949980}, !- Name
  {f2952cf6-2383-4ac9-a84f-0eb2079a1d3b}, !- Source Object
  3,                                      !- Outlet Port
  {e545f358-02bb-41c5-9546-e79af2543b5d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a09d0fde-4d1a-4ab3-9383-f1f335c73193}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {79ea22f3-f0ca-4c03-bf6d-02484c8ff20d}, !- Inlet Node Name
  {605a4dc1-95bb-4894-9cd8-437d1be3a558}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2a0ac522-ae53-40fe-b630-d6c4ca299000}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8eab20dc-c523-4527-ae1e-8c0b8d98a847}, !- Outlet Node Name
  {af85fb21-3dab-4dc3-be15-b849fc968784}; !- Inlet Node Name 1

OS:Connection,
  {79ea22f3-f0ca-4c03-bf6d-02484c8ff20d}, !- Handle
  {923c2ead-75d3-41cc-8b2d-9b3e6cacc187}, !- Name
  {24753ad3-2e72-4c70-8a22-454cecfce932}, !- Source Object
  3,                                      !- Outlet Port
  {a09d0fde-4d1a-4ab3-9383-f1f335c73193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eab20dc-c523-4527-ae1e-8c0b8d98a847}, !- Handle
  {b60e51e6-506e-4c24-9d3b-30730e106850}, !- Name
  {2a0ac522-ae53-40fe-b630-d6c4ca299000}, !- Source Object
  2,                                      !- Outlet Port
  {f2952cf6-2383-4ac9-a84f-0eb2079a1d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6360909d-65bf-4e1c-a3f6-7f0821b87caa}, !- Handle
  {e545f358-02bb-41c5-9546-e79af2543b5d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {222c4c93-b7eb-40ab-996b-9f569a2e53cd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:AdditionalProperties,
  {eb4b6ef1-049e-4db8-83ac-6df13b573554}, !- Handle
  {e545f358-02bb-41c5-9546-e79af2543b5d}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0426,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  204718;                                 !- Feature Value 2

OS:Controller:OutdoorAir,
  {534612e0-7496-491e-a479-1ddc410eedba}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fcd6c465-e385-4096-9df0-55bf247fca10}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fcd6c465-e385-4096-9df0-55bf247fca10}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {dcd3244e-d116-4405-b51f-bbe3214cbbec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ca0ef305-2fbe-4738-8c29-c69d1fb3de97}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {534612e0-7496-491e-a479-1ddc410eedba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {59700e48-e1ff-4a55-9309-cead096a66b9}, !- Mixed Air Node Name
  {bdbe499f-7cad-4177-84eb-bbfd3769cd41}, !- Outdoor Air Stream Node Name
  {d8d01a63-319c-441d-b54c-6e0bb5be259e}, !- Relief Air Stream Node Name
  {2957f529-2e96-43a0-a187-65990a8e4773}; !- Return Air Stream Node Name

OS:Node,
  {8808765c-f592-4978-b9a1-78e11a437df5}, !- Handle
  Node 6,                                 !- Name
  ,                                       !- Inlet Port
  {bdbe499f-7cad-4177-84eb-bbfd3769cd41}; !- Outlet Port

OS:Connection,
  {bdbe499f-7cad-4177-84eb-bbfd3769cd41}, !- Handle
  {4dd4b52b-65ea-4983-83c6-7bcc30ad073a}, !- Name
  {8808765c-f592-4978-b9a1-78e11a437df5}, !- Source Object
  3,                                      !- Outlet Port
  {ca0ef305-2fbe-4738-8c29-c69d1fb3de97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c8eb3f4d-5fbf-422a-bc2c-ba75e5122a61}, !- Handle
  Node 7,                                 !- Name
  {d8d01a63-319c-441d-b54c-6e0bb5be259e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8d01a63-319c-441d-b54c-6e0bb5be259e}, !- Handle
  {49d1424e-6d65-4f80-a258-1fdad8bbeb40}, !- Name
  {ca0ef305-2fbe-4738-8c29-c69d1fb3de97}, !- Source Object
  7,                                      !- Outlet Port
  {c8eb3f4d-5fbf-422a-bc2c-ba75e5122a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {eae03e6c-271e-459b-ad3b-4e56f4793cbc}, !- Handle
  Air System Supply Fan,                  !- Name
  {dcd3244e-d116-4405-b51f-bbe3214cbbec}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6bb35aef-62bd-495f-8970-1f77942b7411}, !- Air Inlet Node Name
  {10f05afe-9e47-4359-9b63-fb0e7d50067a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AdditionalProperties,
  {4a7b55f9-5a24-4b20-af20-296a33c228a2}, !- Handle
  {eae03e6c-271e-459b-ad3b-4e56f4793cbc}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  204718;                                 !- Feature Value 1

OS:SetpointManager:Warmest,
  {2b6446ec-628e-484b-994e-52baeef01d6b}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  12.2,                                   !- Minimum Setpoint Temperature {C}
  15.6,                                   !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {453bd651-79bf-44d7-8074-6a5e59aab8ec}; !- Setpoint Node or NodeList Name

OS:Connection,
  {10f05afe-9e47-4359-9b63-fb0e7d50067a}, !- Handle
  {fa430362-b7f2-4b4c-9c3e-e407ed882481}, !- Name
  {eae03e6c-271e-459b-ad3b-4e56f4793cbc}, !- Source Object
  17,                                     !- Outlet Port
  {453bd651-79bf-44d7-8074-6a5e59aab8ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58bb20ff-9fe1-4549-80b6-529742ca93c9}, !- Handle
  Node 8,                                 !- Name
  {59700e48-e1ff-4a55-9309-cead096a66b9}, !- Inlet Port
  {6bb35aef-62bd-495f-8970-1f77942b7411}; !- Outlet Port

OS:Connection,
  {2957f529-2e96-43a0-a187-65990a8e4773}, !- Handle
  {bd0ba9a2-2d13-4b62-b6ea-be8197150960}, !- Name
  {4d833844-a499-4697-8a35-661bb4401600}, !- Source Object
  3,                                      !- Outlet Port
  {ca0ef305-2fbe-4738-8c29-c69d1fb3de97}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {59700e48-e1ff-4a55-9309-cead096a66b9}, !- Handle
  {1ad53701-8027-4406-830b-698c3a865228}, !- Name
  {ca0ef305-2fbe-4738-8c29-c69d1fb3de97}, !- Source Object
  5,                                      !- Outlet Port
  {58bb20ff-9fe1-4549-80b6-529742ca93c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb35aef-62bd-495f-8970-1f77942b7411}, !- Handle
  {fb837b79-137b-4044-a43c-ac0ddf2944fd}, !- Name
  {58bb20ff-9fe1-4549-80b6-529742ca93c9}, !- Source Object
  3,                                      !- Outlet Port
  {eae03e6c-271e-459b-ad3b-4e56f4793cbc}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c5dadf3e-e26a-4125-a9f5-76aeb81139ea}, !- Handle
  Zone Equipment 1-1 Heating Coil,        !- Name
  {dcd3244e-d116-4405-b51f-bbe3214cbbec}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd8bb15f-48cb-474e-b572-cb4283ea7f53}, !- Handle
  Zone Equipment 1-1 1,                   !- Name
  {dcd3244e-d116-4405-b51f-bbe3214cbbec}, !- Availability Schedule Name
  {15cdf54a-670c-4610-8672-8d5271f3fd54}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c5dadf3e-e26a-4125-a9f5-76aeb81139ea}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5907160d-5ce0-467f-9419-c7561ba25d19}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:AdditionalProperties,
  {8e5bb993-9273-4ece-91b1-a143155e9644}, !- Handle
  {dd8bb15f-48cb-474e-b572-cb4283ea7f53}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0429,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  204719-1;                               !- Feature Value 2

OS:Node,
  {60d68295-17ba-448e-85a2-cafb0055428e}, !- Handle
  Node 9,                                 !- Name
  {605a4dc1-95bb-4894-9cd8-437d1be3a558}, !- Inlet Port
  {15cdf54a-670c-4610-8672-8d5271f3fd54}; !- Outlet Port

OS:Connection,
  {605a4dc1-95bb-4894-9cd8-437d1be3a558}, !- Handle
  {a9547e8f-f9dd-4ec0-b0bc-57887dbfeffa}, !- Name
  {a09d0fde-4d1a-4ab3-9383-f1f335c73193}, !- Source Object
  3,                                      !- Outlet Port
  {60d68295-17ba-448e-85a2-cafb0055428e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15cdf54a-670c-4610-8672-8d5271f3fd54}, !- Handle
  {bde6461b-5c86-4898-b723-d9077c1f750d}, !- Name
  {60d68295-17ba-448e-85a2-cafb0055428e}, !- Source Object
  3,                                      !- Outlet Port
  {dd8bb15f-48cb-474e-b572-cb4283ea7f53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5907160d-5ce0-467f-9419-c7561ba25d19}, !- Handle
  {494d488c-b4b7-4943-a1f3-fae5c83abad7}, !- Name
  {dd8bb15f-48cb-474e-b572-cb4283ea7f53}, !- Source Object
  12,                                     !- Outlet Port
  {9baa0aef-e77f-4608-b42b-a535818e08d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce2a2539-882a-453d-b3fe-585c579ad6cf}, !- Handle
  Node 10,                                !- Name
  {d29bc97e-398b-4a99-81f5-cb38fef9bb96}, !- Inlet Port
  {af85fb21-3dab-4dc3-be15-b849fc968784}; !- Outlet Port

OS:Connection,
  {c0a8b323-a499-4495-ae67-69a2bcfbc628}, !- Handle
  {a3fdd67c-8359-4c80-ab03-4175a32eff2c}, !- Name
  {9baa0aef-e77f-4608-b42b-a535818e08d1}, !- Source Object
  3,                                      !- Outlet Port
  {24e5bc5c-5f2c-4be5-868b-64a9ffff800f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d29bc97e-398b-4a99-81f5-cb38fef9bb96}, !- Handle
  {aa1781a3-31a1-4584-a9ff-1222856701bf}, !- Name
  {76dbcbdd-0d65-4083-a578-cbe3743d270e}, !- Source Object
  3,                                      !- Outlet Port
  {ce2a2539-882a-453d-b3fe-585c579ad6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af85fb21-3dab-4dc3-be15-b849fc968784}, !- Handle
  {218aa554-2103-41ad-a774-77238af0fa12}, !- Name
  {ce2a2539-882a-453d-b3fe-585c579ad6cf}, !- Source Object
  3,                                      !- Outlet Port
  {2a0ac522-ae53-40fe-b630-d6c4ca299000}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {7b75fa17-866b-4193-abe4-1342cff3c413}, !- Handle
  {3272d5e6-7878-4e0a-816e-68cb1a35e62a}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0431,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  204719;                                 !- Feature Value 2

OS:Schedule:Ruleset,
  {185232f7-60d1-444d-a2b0-02250b421fc3}, !- Handle
  Air System Occ Sch,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7491151a-1318-430c-b96c-a4293b06a6cc}, !- Default Day Schedule Name
  {1148ff20-6863-4d54-b4fa-e349718aa86b}, !- Summer Design Day Schedule Name
  {c6b955b7-ff4b-42bd-a10a-9c9f6ec2c69e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7491151a-1318-430c-b96c-a4293b06a6cc}, !- Handle
  Air System Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {daf6014d-fa20-4d58-877f-d4781548b648}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6b955b7-ff4b-42bd-a10a-9c9f6ec2c69e}, !- Handle
  Air System Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a12526d1-3382-4f48-becd-40b5aa71125c}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1148ff20-6863-4d54-b4fa-e349718aa86b}, !- Handle
  Air System Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d38a8871-e584-4829-8351-0fda3ed9c037}, !- Handle
  Air System Occ Sch Monday Rule,         !- Name
  {185232f7-60d1-444d-a2b0-02250b421fc3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1b1bef2e-a37e-4859-af29-a3fc6d05c05d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b1bef2e-a37e-4859-af29-a3fc6d05c05d}, !- Handle
  Air System Occ Sch Monday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2572570d-84c7-41dd-9c4a-f5dcabd6156a}, !- Handle
  Air System Occ Sch Tuesday Rule,        !- Name
  {185232f7-60d1-444d-a2b0-02250b421fc3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1bf87706-21ef-47bb-b3ff-15c670951928}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bf87706-21ef-47bb-b3ff-15c670951928}, !- Handle
  Air System Occ Sch Tuesday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {048c2d14-570f-48ac-b4c9-13f9847efc0c}, !- Handle
  Air System Occ Sch Wednesday Rule,      !- Name
  {185232f7-60d1-444d-a2b0-02250b421fc3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dce0b780-e68d-4e2a-8f1c-87a102ca5fa6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {dce0b780-e68d-4e2a-8f1c-87a102ca5fa6}, !- Handle
  Air System Occ Sch Wednesday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cec91784-99f4-425a-b843-2b9bf274e62c}, !- Handle
  Air System Occ Sch Thursday Rule,       !- Name
  {185232f7-60d1-444d-a2b0-02250b421fc3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {17766a3e-f31a-4a96-a58f-c9b7b9c668c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {17766a3e-f31a-4a96-a58f-c9b7b9c668c8}, !- Handle
  Air System Occ Sch Thursday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {299b54ca-b58d-4b98-822a-d2befceef02a}, !- Handle
  Air System Occ Sch Friday Rule,         !- Name
  {185232f7-60d1-444d-a2b0-02250b421fc3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8fddd293-3e29-4257-a26c-48086ff1549e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8fddd293-3e29-4257-a26c-48086ff1549e}, !- Handle
  Air System Occ Sch Friday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca7c50e9-cf87-49ae-865b-e37d52cad5ea}, !- Handle
  Air System Occ Sch Saturday Rule,       !- Name
  {185232f7-60d1-444d-a2b0-02250b421fc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f35c923-1cc9-4247-a121-220724e1075e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3f35c923-1cc9-4247-a121-220724e1075e}, !- Handle
  Air System Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {56a65f7a-ce2d-4651-9273-b2b79ae745f1}, !- Handle
  Air System Occ Sch Sunday Rule,         !- Name
  {185232f7-60d1-444d-a2b0-02250b421fc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b46aacd-0c7a-43d2-af79-d11fe09da11c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9b46aacd-0c7a-43d2-af79-d11fe09da11c}, !- Handle
  Air System Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e53246b6-c0b2-4663-afdc-b06dfa2a81da}, !- Handle
  Air System Occ Sch based infiltration sch, !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  {d401b61f-aa4e-44b3-a2e5-1be60f33daaf}, !- Default Day Schedule Name
  {edd8627f-f944-4e61-b2ed-5bd8f5304444}, !- Summer Design Day Schedule Name
  {14ae20ef-1aef-4b98-8fd6-cb09756bc900}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d401b61f-aa4e-44b3-a2e5-1be60f33daaf}, !- Handle
  Air System Occ Sch Default 1,           !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {edd8627f-f944-4e61-b2ed-5bd8f5304444}, !- Handle
  Air System Occ Sch Summer Design Day 1, !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14ae20ef-1aef-4b98-8fd6-cb09756bc900}, !- Handle
  Air System Occ Sch Winter Design Day 1, !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {738754bd-5380-482a-95df-705c2b72c9c0}, !- Handle
  Air System Occ Sch Sunday Rule 1,       !- Name
  {e53246b6-c0b2-4663-afdc-b06dfa2a81da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9598cb9-261e-4af2-be81-934f7aad9060}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f9598cb9-261e-4af2-be81-934f7aad9060}, !- Handle
  Air System Occ Sch Sunday 1,            !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8aafcf60-aea7-4323-b404-5f271ff15008}, !- Handle
  Air System Occ Sch Saturday Rule 1,     !- Name
  {e53246b6-c0b2-4663-afdc-b06dfa2a81da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06afd029-ae22-4baf-9bcd-b24c59771581}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {06afd029-ae22-4baf-9bcd-b24c59771581}, !- Handle
  Air System Occ Sch Saturday 1,          !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f53da1ed-f791-4579-8715-3e74278350a4}, !- Handle
  Air System Occ Sch Friday Rule 1,       !- Name
  {e53246b6-c0b2-4663-afdc-b06dfa2a81da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {04a164c8-b3a8-47c9-96ed-3f3742fbc308}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {04a164c8-b3a8-47c9-96ed-3f3742fbc308}, !- Handle
  Air System Occ Sch Friday 1,            !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {45faa22d-bd16-468a-a875-ab0c3e10fe89}, !- Handle
  Air System Occ Sch Thursday Rule 1,     !- Name
  {e53246b6-c0b2-4663-afdc-b06dfa2a81da}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3c831519-2d61-4c9e-92bd-086085ae6c03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3c831519-2d61-4c9e-92bd-086085ae6c03}, !- Handle
  Air System Occ Sch Thursday 1,          !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {144c0e21-34a5-40e1-b9f5-fe93c02abff5}, !- Handle
  Air System Occ Sch Wednesday Rule 1,    !- Name
  {e53246b6-c0b2-4663-afdc-b06dfa2a81da}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {54e5858e-e69b-465f-8986-e619b8f18699}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {54e5858e-e69b-465f-8986-e619b8f18699}, !- Handle
  Air System Occ Sch Wednesday 1,         !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9e1c420-a9ad-4668-9aac-4a0c2a32d678}, !- Handle
  Air System Occ Sch Tuesday Rule 1,      !- Name
  {e53246b6-c0b2-4663-afdc-b06dfa2a81da}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2098d970-134a-4749-92ed-624a0752122c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2098d970-134a-4749-92ed-624a0752122c}, !- Handle
  Air System Occ Sch Tuesday 1,           !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc2fcaa3-b609-440a-808a-80e631eec13e}, !- Handle
  Air System Occ Sch Monday Rule 1,       !- Name
  {e53246b6-c0b2-4663-afdc-b06dfa2a81da}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {399eed11-1037-413a-9d79-201c297c4cd4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {399eed11-1037-413a-9d79-201c297c4cd4}, !- Handle
  Air System Occ Sch Monday 1,            !- Name
  {eadf8f82-3071-42ab-9427-f7b8b5ddd1ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:RunPeriod,
  {6d9aff20-779d-480e-b2d6-597a7565ef7c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Timestep,
  {85b92a46-fe92-4fa2-a927-f716c2623888}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:SimulationControl,
  {e1a0063d-bc33-4b4e-b9d0-3dfe46172e0c}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.1,                                    !- Loads Convergence Tolerance Value
  0.5,                                    !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,                       !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  3;                                      !- Minimum Number of Warmup Days

OS:ConvergenceLimits,
  {f8f244f6-c6d7-4540-af99-a784d7090d00}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Site,
  {c3d9a83b-4689-40c6-9879-23a38031948e}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {26b4b1d1-3355-46f3-bb85-2c8aafb4b693}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fc1774f7-203e-40cf-bf3c-274074a220f8}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d5032427-38b7-4e9e-9b7b-2fc67f801fee}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:WindowMaterial:SimpleGlazingSystem,
  {db81140d-4b9d-4247-9382-922971485b02}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  3.7642,                                 !- U-Factor {W/m2-K}
  0.78,                                   !- Solar Heat Gain Coefficient
  0.9;                                    !- Visible Transmittance

OS:Construction,
  {f1a2f456-9407-4607-96eb-b09ed9e62468}, !- Handle
  Construction 1,                         !- Name
  ,                                       !- Surface Rendering Name
  {db81140d-4b9d-4247-9382-922971485b02}; !- Layer 1

OS:AdditionalProperties,
  {3df154f2-496f-4b11-8771-ea294c0339a2}, !- Handle
  {3272d5e6-7878-4e0a-816e-68cb1a35e62a}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  204719;                                 !- Feature Value 1